  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c3dc5fc3-e75b-4a8d-b070-be9fe39d8506}, !- Handle
  Default Zone_2 Occ Sch Thursday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4a748fe-807c-4fb7-924e-410a801181a5}, !- Handle
  Default Zone_2 Occ Sch Friday Rule,     !- Name
  {76b0a338-d908-4d3a-b712-14d5fe5b093e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {245bfbaf-b1cc-4abd-8173-ee4db8b69a01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {245bfbaf-b1cc-4abd-8173-ee4db8b69a01}, !- Handle
  Default Zone_2 Occ Sch Friday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d303fda4-ef96-4605-a996-9de86a196746}, !- Handle
  Default Zone_2 Occ Sch Saturday Rule,   !- Name
  {76b0a338-d908-4d3a-b712-14d5fe5b093e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77568cd7-c6cc-4862-b710-ecc2d86cac12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {77568cd7-c6cc-4862-b710-ecc2d86cac12}, !- Handle
  Default Zone_2 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09a86895-7757-4662-bc2c-bb0ec1dfb279}, !- Handle
  Default Zone_2 Occ Sch Sunday Rule,     !- Name
  {76b0a338-d908-4d3a-b712-14d5fe5b093e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e52602b4-e870-4acc-aa6a-df6c3a552987}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e52602b4-e870-4acc-aa6a-df6c3a552987}, !- Handle
  Default Zone_2 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Handle
  Default Zone_2 Htg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {4c039dc5-af46-4d6c-b739-d6095c4abfae}, !- Default Day Schedule Name
  {7e5a2848-27b1-4e6e-b9f1-9e58582c263a}, !- Summer Design Day Schedule Name
  {4cbef3c9-84a2-4d4f-a2a6-f4f5704eb6a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c039dc5-af46-4d6c-b739-d6095c4abfae}, !- Handle
  Schedule Day 64,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {3654695b-0d72-49d5-b556-a9f49d4260b0}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cbef3c9-84a2-4d4f-a2a6-f4f5704eb6a5}, !- Handle
  htg_Default Zone_2 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {31b5af83-b20c-4c8c-9534-54e7015300f4}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e5a2848-27b1-4e6e-b9f1-9e58582c263a}, !- Handle
  htg_Default Zone_2 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {08c67553-1252-407d-a2e5-018d477d82c3}, !- Handle
  Default Zone_2 Htg Setpoint Schedule Schedule Rule, !- Name
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1e33d9a9-9fa6-4cdd-a673-007a5ac9366d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1e33d9a9-9fa6-4cdd-a673-007a5ac9366d}, !- Handle
  Schedule Day 67,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333322222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7c9acfb6-30f3-4225-9da1-8f309ad485da}, !- Handle
  Default Zone_2 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5b4366df-ac17-4124-989b-7116d215a2e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5b4366df-ac17-4124-989b-7116d215a2e8}, !- Handle
  Schedule Day 68,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1d3f05d3-b091-474c-9dfc-a0d5eb11d81f}, !- Handle
  Default Zone_2 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f00b2fc2-661b-4fb5-9e17-7cfd17e20de7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f00b2fc2-661b-4fb5-9e17-7cfd17e20de7}, !- Handle
  Schedule Day 69,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c903468a-4e03-42ca-afc1-9bfa23d9853b}, !- Handle
  Default Zone_2 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e70ae92b-22a7-4a0f-aad4-113912d3188b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e70ae92b-22a7-4a0f-aad4-113912d3188b}, !- Handle
  Schedule Day 70,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7698e8eb-aa4b-461a-8201-36dae90e9395}, !- Handle
  Default Zone_2 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0977aa5-1acd-4bdf-9fb6-ce0221e1723e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0977aa5-1acd-4bdf-9fb6-ce0221e1723e}, !- Handle
  Schedule Day 71,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {11185b7c-f319-4ff8-90eb-f8070102a04a}, !- Handle
  Default Zone_2 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1475c4de-fb1c-4e52-89be-8cf765b5b237}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1475c4de-fb1c-4e52-89be-8cf765b5b237}, !- Handle
  Schedule Day 72,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {88fd0780-005a-4494-a5d9-2d37283315b5}, !- Handle
  Default Zone_2 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {a664fb0a-09dd-4674-b124-4d1d6348f1b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7481d207-c56a-46a7-82f9-d6222587f50b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7481d207-c56a-46a7-82f9-d6222587f50b}, !- Handle
  Schedule Day 73,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Handle
  Default Zone_2 Clg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {cf544633-d05b-4a6e-be36-73b9e5355a26}, !- Default Day Schedule Name
  {51f9adb8-3cdc-41b8-8423-0738c80a31f1}, !- Summer Design Day Schedule Name
  {ae8decfa-de1a-486a-a8cd-3c4afeb2fa1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf544633-d05b-4a6e-be36-73b9e5355a26}, !- Handle
  Schedule Day 74,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {87ee23e4-1e15-433c-b85c-2b5da117e5f4}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae8decfa-de1a-486a-a8cd-3c4afeb2fa1c}, !- Handle
  clg_Default Zone_2 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {8408e09e-54e7-4368-80af-5c72294b9fca}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51f9adb8-3cdc-41b8-8423-0738c80a31f1}, !- Handle
  clg_Default Zone_2 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {008b8146-fad2-402f-99d9-30caf62111e8}, !- Handle
  Default Zone_2 Clg Setpoint Schedule Schedule Rule, !- Name
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e157aab0-0460-49d0-b128-c4fa4f095ff3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e157aab0-0460-49d0-b128-c4fa4f095ff3}, !- Handle
  Schedule Day 77,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111077777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ea7f4d41-3742-40a5-8370-e99a368f72e1}, !- Handle
  Default Zone_2 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4e6d65ae-3cbf-4e6b-8e59-05a918832539}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4e6d65ae-3cbf-4e6b-8e59-05a918832539}, !- Handle
  Schedule Day 78,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5751cb64-a860-4478-91f1-609b48d18fb6}, !- Handle
  Default Zone_2 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8a879673-84ff-4ff7-a260-8ed2fe5743c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8a879673-84ff-4ff7-a260-8ed2fe5743c8}, !- Handle
  Schedule Day 79,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {31643af9-f889-429d-91fa-ecd6201f683e}, !- Handle
  Default Zone_2 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3fe618d8-72e7-417d-83b5-d3cc6c923ac3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3fe618d8-72e7-417d-83b5-d3cc6c923ac3}, !- Handle
  Schedule Day 80,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1f226c61-5963-4bf6-8156-4b1ceb26e7d1}, !- Handle
  Default Zone_2 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9e7f4ee-1e2f-4a02-b071-81a3b282a580}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9e7f4ee-1e2f-4a02-b071-81a3b282a580}, !- Handle
  Schedule Day 81,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e87cacea-e437-4d80-bffb-55e9dad65621}, !- Handle
  Default Zone_2 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {331bfe55-34ed-4757-aa64-40f30783f32e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {331bfe55-34ed-4757-aa64-40f30783f32e}, !- Handle
  Schedule Day 82,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {37cba920-6f47-43c2-ac67-41f708c4e20d}, !- Handle
  Default Zone_2 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {f3eecf60-4623-4fb2-9702-68faa4545e9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {211dfc87-bd13-42ae-9074-75319d06f3e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {211dfc87-bd13-42ae-9074-75319d06f3e0}, !- Handle
  Schedule Day 83,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {dabd17be-3209-47ed-a601-8911122f5b6c}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Heating Setpoint Temperature Schedule Name
  {c86859e8-8ea4-4896-9218-89171dec988f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Handle
  Default Zone_3 Occ Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {4f818d1a-5478-4620-a6fc-393f75bba20e}, !- Default Day Schedule Name
  {bb556035-ad94-4360-a73a-046bece80547}, !- Summer Design Day Schedule Name
  {22d1f461-7e97-4a6d-8d51-014db619c9aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f818d1a-5478-4620-a6fc-393f75bba20e}, !- Handle
  Default Zone_3 Occ Sch Default,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7819a421-eab3-4fb2-9cd1-884e229a52e6}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22d1f461-7e97-4a6d-8d51-014db619c9aa}, !- Handle
  Default Zone_3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc493665-7b80-45ce-84a6-de47f1a484a2}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb556035-ad94-4360-a73a-046bece80547}, !- Handle
  Default Zone_3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d503cf8a-ff76-4309-939b-c8d8baaaf929}, !- Handle
  Default Zone_3 Occ Sch Monday Rule,     !- Name
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5b46c929-b79e-4c34-81fd-d6fe706865c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5b46c929-b79e-4c34-81fd-d6fe706865c5}, !- Handle
  Default Zone_3 Occ Sch Monday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ec250bb-20dd-4ec6-b996-09d69a83fa05}, !- Handle
  Default Zone_3 Occ Sch Tuesday Rule,    !- Name
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ff172918-8b67-4ce8-8c20-1317c2cd7937}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff172918-8b67-4ce8-8c20-1317c2cd7937}, !- Handle
  Default Zone_3 Occ Sch Tuesday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {716f03f3-dfd9-49c1-b447-85bb375b8ec3}, !- Handle
  Default Zone_3 Occ Sch Wednesday Rule,  !- Name
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4cf88369-d0a7-4cbf-9df1-ad38b21eeb95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cf88369-d0a7-4cbf-9df1-ad38b21eeb95}, !- Handle
  Default Zone_3 Occ Sch Wednesday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b4c055e-85fb-4cef-a2a3-bbeb4d7ee688}, !- Handle
  Default Zone_3 Occ Sch Thursday Rule,   !- Name
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {869561f0-86f0-4a5f-99d1-615f415c7631}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {869561f0-86f0-4a5f-99d1-615f415c7631}, !- Handle
  Default Zone_3 Occ Sch Thursday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4a05a97-718e-47cb-a533-2106c0858822}, !- Handle
  Default Zone_3 Occ Sch Friday Rule,     !- Name
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {177062bf-b861-4b20-bc56-d161262a939a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {177062bf-b861-4b20-bc56-d161262a939a}, !- Handle
  Default Zone_3 Occ Sch Friday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99986d5a-e30e-4352-ad5a-bc13a60cace6}, !- Handle
  Default Zone_3 Occ Sch Saturday Rule,   !- Name
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ba4d880-0700-4e24-abbb-54d0c364c33d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9ba4d880-0700-4e24-abbb-54d0c364c33d}, !- Handle
  Default Zone_3 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60bec590-df9c-4135-a295-814b77fb8d64}, !- Handle
  Default Zone_3 Occ Sch Sunday Rule,     !- Name
  {1a963477-6067-4984-a728-ade49d2c1ee5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c776de5d-3507-42fb-9173-990d91bf171e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c776de5d-3507-42fb-9173-990d91bf171e}, !- Handle
  Default Zone_3 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Handle
  Default Zone_3 Htg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {a8feb918-7482-4e73-a023-cb50726d2484}, !- Default Day Schedule Name
  {194f3f6e-b975-4480-a396-e96630e0bb2a}, !- Summer Design Day Schedule Name
  {d315dcc8-00a6-4ca9-968c-4aaca9cbef93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8feb918-7482-4e73-a023-cb50726d2484}, !- Handle
  Schedule Day 86,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {da59c152-96f2-4f13-9184-1a0bbe2a2225}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d315dcc8-00a6-4ca9-968c-4aaca9cbef93}, !- Handle
  htg_Default Zone_3 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {2a1785db-6d62-4f7d-b586-b33e252f51a1}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {194f3f6e-b975-4480-a396-e96630e0bb2a}, !- Handle
  htg_Default Zone_3 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {1a7c463c-72c2-4fd2-8024-24f2b5f63778}, !- Handle
  Default Zone_3 Htg Setpoint Schedule Schedule Rule, !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {381c0bef-7d0f-4231-8eb9-f3beacf21325}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {381c0bef-7d0f-4231-8eb9-f3beacf21325}, !- Handle
  Schedule Day 89,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333322222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dd0740ba-7242-49de-acd1-8709ee71487b}, !- Handle
  Default Zone_3 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fb277a6a-8bb2-4f66-948a-7cbd05a24b63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fb277a6a-8bb2-4f66-948a-7cbd05a24b63}, !- Handle
  Schedule Day 90,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {80d9f246-fe8d-49bd-9a3c-9d4f2ef62f8b}, !- Handle
  Default Zone_3 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4184eee6-6d88-426b-b393-87a701f2d0e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4184eee6-6d88-426b-b393-87a701f2d0e2}, !- Handle
  Schedule Day 91,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {43fb8c3b-f509-4956-8de1-7ac9f6923700}, !- Handle
  Default Zone_3 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cab78d10-7b63-4fc7-9138-0a4b94695b8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {cab78d10-7b63-4fc7-9138-0a4b94695b8f}, !- Handle
  Schedule Day 92,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {58f4989e-79bd-4574-a9fd-2072bee643b2}, !- Handle
  Default Zone_3 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d9a98d5-c8cd-4b05-8b33-66283370c6e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d9a98d5-c8cd-4b05-8b33-66283370c6e3}, !- Handle
  Schedule Day 93,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9adce145-2bb1-46ff-a6c0-8e1e01bd60d1}, !- Handle
  Default Zone_3 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d2dd78f-87de-44e5-9646-5a3ed02794d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d2dd78f-87de-44e5-9646-5a3ed02794d1}, !- Handle
  Schedule Day 94,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {353557bd-c0cc-45c5-b45b-8148ac94dd19}, !- Handle
  Default Zone_3 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {ab13c2c8-dc51-45ea-8460-380c3f301075}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {902c455e-d9f3-4109-9d90-9d56a8896869}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {902c455e-d9f3-4109-9d90-9d56a8896869}, !- Handle
  Schedule Day 95,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Handle
  Default Zone_3 Clg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {fe56cf5d-7e20-4945-9116-56a37372bd07}, !- Default Day Schedule Name
  {52102446-ce3e-4a78-9218-56a877d9422f}, !- Summer Design Day Schedule Name
  {38baf3ee-2f74-48ae-af53-8cc2bb02ad11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe56cf5d-7e20-4945-9116-56a37372bd07}, !- Handle
  Schedule Day 96,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {efe2015a-d13c-4edc-892c-5b6893e6e517}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38baf3ee-2f74-48ae-af53-8cc2bb02ad11}, !- Handle
  clg_Default Zone_3 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {1edbe2f2-ca61-470a-acdb-a21505488c97}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52102446-ce3e-4a78-9218-56a877d9422f}, !- Handle
  clg_Default Zone_3 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {273f8d9b-e309-4759-81bb-fcdc919d6e81}, !- Handle
  Default Zone_3 Clg Setpoint Schedule Schedule Rule, !- Name
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {03e6fe9e-d928-41fa-ab48-053c48058cbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {03e6fe9e-d928-41fa-ab48-053c48058cbf}, !- Handle
  Schedule Day 99,                        !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111077777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {13989dfd-7a29-4ef5-bf84-0a46b04bad47}, !- Handle
  Default Zone_3 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {39dd5401-f91e-4d8f-99ba-d15e90d3cd15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {39dd5401-f91e-4d8f-99ba-d15e90d3cd15}, !- Handle
  Schedule Day 100,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {70631e2b-9bf7-4ec7-8223-83effe6b65fa}, !- Handle
  Default Zone_3 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92ccb4f0-b26c-48b3-9469-822a9a1af108}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {92ccb4f0-b26c-48b3-9469-822a9a1af108}, !- Handle
  Schedule Day 101,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d9b83ed7-7e25-4a7b-9d3b-08f541627428}, !- Handle
  Default Zone_3 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8b105b86-cfa7-46ba-8822-d50d590b318b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8b105b86-cfa7-46ba-8822-d50d590b318b}, !- Handle
  Schedule Day 102,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {207db2d7-98aa-4e66-b1dc-ba61509c0034}, !- Handle
  Default Zone_3 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b89b32c3-a96b-476f-914b-e73ca47fabc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b89b32c3-a96b-476f-914b-e73ca47fabc9}, !- Handle
  Schedule Day 103,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e4a64cce-aa06-4f8c-9c5c-fc18956f8109}, !- Handle
  Default Zone_3 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9363d56d-554c-4a6d-a7e0-110d15cd12ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9363d56d-554c-4a6d-a7e0-110d15cd12ec}, !- Handle
  Schedule Day 104,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b02bf6e8-862a-4d7b-8225-65ee37bf2c47}, !- Handle
  Default Zone_3 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {c86859e8-8ea4-4896-9218-89171dec988f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c731cab-afa5-42a2-b7bb-d0e0dab96f2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9c731cab-afa5-42a2-b7bb-d0e0dab96f2d}, !- Handle
  Schedule Day 105,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f1cd5f39-3ba2-43d9-b360-c4c1b16a1c28}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Heating Setpoint Temperature Schedule Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Handle
  Default Zone_4 Occ Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {4fe107e5-520c-4f76-b172-ca878b059cff}, !- Default Day Schedule Name
  {9fb0faef-389a-4a29-8e3e-8622f9c39cdc}, !- Summer Design Day Schedule Name
  {319e41f1-c603-4d81-a5e9-52c31fd67d41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fe107e5-520c-4f76-b172-ca878b059cff}, !- Handle
  Default Zone_4 Occ Sch Default,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbf451e5-5da3-4351-9110-154d37cfe634}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {319e41f1-c603-4d81-a5e9-52c31fd67d41}, !- Handle
  Default Zone_4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6346b1b7-7cc7-4e65-a433-a1a92ac1d583}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fb0faef-389a-4a29-8e3e-8622f9c39cdc}, !- Handle
  Default Zone_4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {951d4e50-7179-46c4-b315-51551c9a69f9}, !- Handle
  Default Zone_4 Occ Sch Monday Rule,     !- Name
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e36a1263-31a0-43d8-a933-38e7bde4d6d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e36a1263-31a0-43d8-a933-38e7bde4d6d6}, !- Handle
  Default Zone_4 Occ Sch Monday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d0d8ec0-f230-4914-bf19-39ba4c8753e9}, !- Handle
  Default Zone_4 Occ Sch Tuesday Rule,    !- Name
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {12e4c4b5-0c4b-4bae-a8c4-85873032ec98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12e4c4b5-0c4b-4bae-a8c4-85873032ec98}, !- Handle
  Default Zone_4 Occ Sch Tuesday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {051b0a47-26c0-4ee8-9537-90f4251cd0ac}, !- Handle
  Default Zone_4 Occ Sch Wednesday Rule,  !- Name
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cc5dfccb-609b-4f84-8501-04b65f115620}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc5dfccb-609b-4f84-8501-04b65f115620}, !- Handle
  Default Zone_4 Occ Sch Wednesday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2eb27ba7-96b3-46a0-9b99-7fdffa4b761c}, !- Handle
  Default Zone_4 Occ Sch Thursday Rule,   !- Name
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c65dd3ff-8b4b-4ade-8332-447f51cc9b43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c65dd3ff-8b4b-4ade-8332-447f51cc9b43}, !- Handle
  Default Zone_4 Occ Sch Thursday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {023613e3-be4f-47dd-a0a9-81cb604edba1}, !- Handle
  Default Zone_4 Occ Sch Friday Rule,     !- Name
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78ad9c6f-ca0b-4adc-a633-2653556e22ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {78ad9c6f-ca0b-4adc-a633-2653556e22ce}, !- Handle
  Default Zone_4 Occ Sch Friday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92b90f38-1227-4531-8ca6-21e6d00ea994}, !- Handle
  Default Zone_4 Occ Sch Saturday Rule,   !- Name
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {227261d5-294e-4a8f-986e-4c0bff2c9d60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {227261d5-294e-4a8f-986e-4c0bff2c9d60}, !- Handle
  Default Zone_4 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e728c8ac-f495-41a4-a131-db1c889e69de}, !- Handle
  Default Zone_4 Occ Sch Sunday Rule,     !- Name
  {a46a7b0e-0375-4080-a720-5cf2c0739483}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db0b6ee3-a597-48c8-bb22-0d80f4d53757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {db0b6ee3-a597-48c8-bb22-0d80f4d53757}, !- Handle
  Default Zone_4 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Handle
  Default Zone_4 Htg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {72053bcd-ed33-4551-8b86-6d7b872ed763}, !- Default Day Schedule Name
  {e7f7d1e1-503e-4955-8d6d-7f8275ddc26e}, !- Summer Design Day Schedule Name
  {fa8af486-7f72-4488-97a7-b66391f8a184}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72053bcd-ed33-4551-8b86-6d7b872ed763}, !- Handle
  Schedule Day 108,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {bc29dc8c-6a9d-40e4-965d-553d62df4ac0}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa8af486-7f72-4488-97a7-b66391f8a184}, !- Handle
  htg_Default Zone_4 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {cf0c757a-030c-491a-9c36-81b4915f5310}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7f7d1e1-503e-4955-8d6d-7f8275ddc26e}, !- Handle
  htg_Default Zone_4 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {9f9359bf-23d3-4551-8dfa-5ff424ee7782}, !- Handle
  Default Zone_4 Htg Setpoint Schedule Schedule Rule, !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {05ca6995-993f-482a-bab6-47acfb4c7657}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {05ca6995-993f-482a-bab6-47acfb4c7657}, !- Handle
  Schedule Day 111,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333322222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d51248ef-2d57-470c-a42a-a7f3ffdd9b90}, !- Handle
  Default Zone_4 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8418b2ae-1149-4150-978b-ab9f2ce601ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8418b2ae-1149-4150-978b-ab9f2ce601ee}, !- Handle
  Schedule Day 112,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {66313b69-4aae-4fe9-b153-d69f42609b05}, !- Handle
  Default Zone_4 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2ccd203-bdac-4e5a-a64e-2e5b0dcd9663}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f2ccd203-bdac-4e5a-a64e-2e5b0dcd9663}, !- Handle
  Schedule Day 113,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6ce0f927-8acf-4314-944e-e7ef3adba5ea}, !- Handle
  Default Zone_4 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {22935003-a5ca-4115-84fd-25c1d8ebec89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {22935003-a5ca-4115-84fd-25c1d8ebec89}, !- Handle
  Schedule Day 114,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a49e21b3-ea49-4967-b3f9-b73eca593711}, !- Handle
  Default Zone_4 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {179e8d18-512d-4aff-9965-94cf723779c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {179e8d18-512d-4aff-9965-94cf723779c2}, !- Handle
  Schedule Day 115,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d7b00d82-2b4b-43ee-aa5e-11c683a71c37}, !- Handle
  Default Zone_4 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e2967ca-d99f-4045-9bcc-44daeddb7cb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e2967ca-d99f-4045-9bcc-44daeddb7cb2}, !- Handle
  Schedule Day 116,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {49542b2c-c257-4174-a472-4f73caeb8d71}, !- Handle
  Default Zone_4 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {eeb8cbe2-72ef-4996-8bc3-549c8add6b6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df450fd7-513d-46c4-8eac-39277f913f79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {df450fd7-513d-46c4-8eac-39277f913f79}, !- Handle
  Schedule Day 117,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Handle
  Default Zone_4 Clg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {b237955f-0b82-4004-b0cd-eb1bdb5e6f85}, !- Default Day Schedule Name
  {5823fa1c-9b43-4aca-a6c4-86cffc0c0cd6}, !- Summer Design Day Schedule Name
  {89e8fc2d-f617-41c9-a042-124e2813c193}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b237955f-0b82-4004-b0cd-eb1bdb5e6f85}, !- Handle
  Schedule Day 118,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {25a793c3-b2f0-49af-b142-6bc9711c196f}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89e8fc2d-f617-41c9-a042-124e2813c193}, !- Handle
  clg_Default Zone_4 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {0fcb03d5-1ea7-4f8c-a9ec-92351ad2b744}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5823fa1c-9b43-4aca-a6c4-86cffc0c0cd6}, !- Handle
  clg_Default Zone_4 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {9ee17531-d291-4f7b-b9e9-e36d92a46c6c}, !- Handle
  Default Zone_4 Clg Setpoint Schedule Schedule Rule, !- Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4543b2e8-c713-4771-8d59-25a7bda1d7c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4543b2e8-c713-4771-8d59-25a7bda1d7c1}, !- Handle
  Schedule Day 121,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111077777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e3f2d432-d075-4f3e-ae0a-b78d77ea856f}, !- Handle
  Default Zone_4 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {75293a4c-19e2-4310-92d8-9f15e497ef8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {75293a4c-19e2-4310-92d8-9f15e497ef8c}, !- Handle
  Schedule Day 122,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {819c2545-5dab-4628-8dc5-cd5762632841}, !- Handle
  Default Zone_4 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d4595088-8db0-4917-a826-4607a2fe5dac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d4595088-8db0-4917-a826-4607a2fe5dac}, !- Handle
  Schedule Day 123,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1b5b13ab-aac7-4e95-be01-fa58dd723172}, !- Handle
  Default Zone_4 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {01be63d1-c404-48eb-833e-dfc72288e1b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {01be63d1-c404-48eb-833e-dfc72288e1b8}, !- Handle
  Schedule Day 124,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9e92aae4-1f54-489b-8a28-8f0ebc3648ac}, !- Handle
  Default Zone_4 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa43b2b8-5f0a-4860-928c-e4ad06f3bb2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa43b2b8-5f0a-4860-928c-e4ad06f3bb2a}, !- Handle
  Schedule Day 125,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {57b63eaf-a658-4cb2-a1df-a11ffc926a90}, !- Handle
  Default Zone_4 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c142ab2-3e76-4e48-80ad-fe368f506114}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c142ab2-3e76-4e48-80ad-fe368f506114}, !- Handle
  Schedule Day 126,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a0846493-ab11-4bbb-930e-130860204931}, !- Handle
  Default Zone_4 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {d4ef99e7-9da0-4abe-ae22-433d8dde0879}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {310aaa9d-418c-4238-adc8-fafaed605586}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {310aaa9d-418c-4238-adc8-fafaed605586}, !- Handle
  Schedule Day 127,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {635040eb-efe4-461f-9463-337f542a470f}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Heating Setpoint Temperature Schedule Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Handle
  Default Zone_5 Occ Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {a6118b9a-f5c5-4f74-a57f-22f3c4feb59a}, !- Default Day Schedule Name
  {f211d86e-e7fd-4d6c-a07a-f898b85c829c}, !- Summer Design Day Schedule Name
  {7015bed0-e2e1-4d48-b84c-10dab223474c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6118b9a-f5c5-4f74-a57f-22f3c4feb59a}, !- Handle
  Default Zone_5 Occ Sch Default,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a64e783d-e71d-4501-b0ed-924fa94f6420}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7015bed0-e2e1-4d48-b84c-10dab223474c}, !- Handle
  Default Zone_5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78b55a09-1cf9-49e1-b6c6-f5b506fcb147}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f211d86e-e7fd-4d6c-a07a-f898b85c829c}, !- Handle
  Default Zone_5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53643dd5-bcf3-4f54-bdf2-355d0fd0f36e}, !- Handle
  Default Zone_5 Occ Sch Monday Rule,     !- Name
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e4be5cfa-f625-45af-ab93-66c1690edd09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e4be5cfa-f625-45af-ab93-66c1690edd09}, !- Handle
  Default Zone_5 Occ Sch Monday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e26ba897-fdb9-45a8-a458-8eec9923a6c3}, !- Handle
  Default Zone_5 Occ Sch Tuesday Rule,    !- Name
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b90e5e90-69ec-4d02-986c-4117d1a79651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b90e5e90-69ec-4d02-986c-4117d1a79651}, !- Handle
  Default Zone_5 Occ Sch Tuesday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9795c2a-b627-4c9d-a1bb-4225d13de926}, !- Handle
  Default Zone_5 Occ Sch Wednesday Rule,  !- Name
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {229e9832-92ee-45d6-bf9a-d949a3dba222}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {229e9832-92ee-45d6-bf9a-d949a3dba222}, !- Handle
  Default Zone_5 Occ Sch Wednesday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80c16e8d-37f8-4bf0-a883-a1e2ac8650a6}, !- Handle
  Default Zone_5 Occ Sch Thursday Rule,   !- Name
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bddfe472-a88f-4409-b20b-2164d74b6445}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bddfe472-a88f-4409-b20b-2164d74b6445}, !- Handle
  Default Zone_5 Occ Sch Thursday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cef8fccd-c895-4157-b702-7d2e9e7200ae}, !- Handle
  Default Zone_5 Occ Sch Friday Rule,     !- Name
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5953088e-f479-4aaa-addf-ee48b609a699}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5953088e-f479-4aaa-addf-ee48b609a699}, !- Handle
  Default Zone_5 Occ Sch Friday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5454374-511c-43d1-828a-1bfed330c6b7}, !- Handle
  Default Zone_5 Occ Sch Saturday Rule,   !- Name
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ba55c9c-be49-4b30-9abc-becacfca15ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6ba55c9c-be49-4b30-9abc-becacfca15ca}, !- Handle
  Default Zone_5 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {049d1fb3-14c2-4f65-9e92-3ce9fa0cfc65}, !- Handle
  Default Zone_5 Occ Sch Sunday Rule,     !- Name
  {bbdef378-f508-4fe6-a4b5-2d0bbce6a78c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebff3f16-41e5-4637-ab7a-d4ccc94ddeef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ebff3f16-41e5-4637-ab7a-d4ccc94ddeef}, !- Handle
  Default Zone_5 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Handle
  Default Zone_5 Htg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {4f6a9ad8-e8df-4337-8873-e092ae5ac97a}, !- Default Day Schedule Name
  {4d8e8b7e-5cde-4125-92d7-9a5409dfe9ab}, !- Summer Design Day Schedule Name
  {2a2ab312-dab8-4a1f-86c3-a3e9998e97f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f6a9ad8-e8df-4337-8873-e092ae5ac97a}, !- Handle
  Schedule Day 130,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {329c96e6-8b0f-4f1f-a186-ea8bf5dbecb3}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a2ab312-dab8-4a1f-86c3-a3e9998e97f9}, !- Handle
  htg_Default Zone_5 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {36c80be4-4499-48c8-b141-536b4a35d94a}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d8e8b7e-5cde-4125-92d7-9a5409dfe9ab}, !- Handle
  htg_Default Zone_5 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {da9b8171-6f1d-4e9e-8d41-6affccb28269}, !- Handle
  Default Zone_5 Htg Setpoint Schedule Schedule Rule, !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {83b5cf95-a8e3-41d2-880c-ca414f5b5a95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {83b5cf95-a8e3-41d2-880c-ca414f5b5a95}, !- Handle
  Schedule Day 133,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333322222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {77c1c7d9-854e-4ef4-b203-96513c1c89c8}, !- Handle
  Default Zone_5 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b7c285e1-0ed0-4020-b649-d16f738a8a24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b7c285e1-0ed0-4020-b649-d16f738a8a24}, !- Handle
  Schedule Day 134,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ab8c6081-dc72-4861-8e1a-c70c9d0514e7}, !- Handle
  Default Zone_5 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {33b688d3-4f85-400a-98c6-2a002cad1e8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {33b688d3-4f85-400a-98c6-2a002cad1e8b}, !- Handle
  Schedule Day 135,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1b62f5f3-32d4-493b-91c7-afd2bfd246a7}, !- Handle
  Default Zone_5 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2d93baa5-ed98-4939-92cc-eb9d092ad4cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2d93baa5-ed98-4939-92cc-eb9d092ad4cf}, !- Handle
  Schedule Day 136,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9ab33151-f8c3-4648-9998-1d659b5539ee}, !- Handle
  Default Zone_5 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {030581fc-5244-4bae-ad64-02c6b900916a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {030581fc-5244-4bae-ad64-02c6b900916a}, !- Handle
  Schedule Day 137,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {60cfe91f-d537-4142-b294-1597015630a8}, !- Handle
  Default Zone_5 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a835e1f-d586-45e3-bb77-e2c0b9e19085}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a835e1f-d586-45e3-bb77-e2c0b9e19085}, !- Handle
  Schedule Day 138,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b2c9c7c6-c451-4e5a-bd47-95b1f29824c1}, !- Handle
  Default Zone_5 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {ca162213-eaa7-48e5-997b-c914e6bb6caa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecf758f3-cd4e-449c-8569-a1a123cde9e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ecf758f3-cd4e-449c-8569-a1a123cde9e6}, !- Handle
  Schedule Day 139,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Handle
  Default Zone_5 Clg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {729a6913-df4a-4e3d-979b-67235b3b498c}, !- Default Day Schedule Name
  {2c15397d-40b1-44af-b4c1-bc3e9ee93555}, !- Summer Design Day Schedule Name
  {c375bc55-908e-49b9-8c54-6c891d29e6a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {729a6913-df4a-4e3d-979b-67235b3b498c}, !- Handle
  Schedule Day 140,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {1251425b-ce47-48b9-8f03-355c63ae16e7}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c375bc55-908e-49b9-8c54-6c891d29e6a6}, !- Handle
  clg_Default Zone_5 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {dc3c3a23-ef01-4173-8209-71f3f3cd557a}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c15397d-40b1-44af-b4c1-bc3e9ee93555}, !- Handle
  clg_Default Zone_5 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {9a7b50cd-7e05-4ae9-baf3-0f9fa4661ba3}, !- Handle
  Default Zone_5 Clg Setpoint Schedule Schedule Rule, !- Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c0b7766c-6380-4bd2-bff8-4283fbcbd968}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c0b7766c-6380-4bd2-bff8-4283fbcbd968}, !- Handle
  Schedule Day 143,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111077777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f5a264cc-0216-4eef-ac66-26a84371078a}, !- Handle
  Default Zone_5 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1c6d8b31-f319-4c15-b704-ddb3ba994e6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1c6d8b31-f319-4c15-b704-ddb3ba994e6d}, !- Handle
  Schedule Day 144,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6d42fc01-c2a1-4360-b0a4-1579dba35fa5}, !- Handle
  Default Zone_5 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7ee0259f-3b37-4966-abcb-308bb0d637b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7ee0259f-3b37-4966-abcb-308bb0d637b1}, !- Handle
  Schedule Day 145,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {dfb33766-ad84-471b-be84-e7435aba389f}, !- Handle
  Default Zone_5 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {43639863-4380-47ae-a8a1-0bdb276beb89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {43639863-4380-47ae-a8a1-0bdb276beb89}, !- Handle
  Schedule Day 146,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {993925ab-86ba-4fd3-a06e-381059c2fc75}, !- Handle
  Default Zone_5 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {85f301f0-3ceb-495c-b4e1-1d5820be0871}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85f301f0-3ceb-495c-b4e1-1d5820be0871}, !- Handle
  Schedule Day 147,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {85c0ae15-64bb-4a0a-8b29-dd5d3572be42}, !- Handle
  Default Zone_5 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {418b4a83-89f0-4d01-9811-fe7c15ef3087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {418b4a83-89f0-4d01-9811-fe7c15ef3087}, !- Handle
  Schedule Day 148,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ddfd3e39-2e98-466d-b8d0-46a82ae9dd06}, !- Handle
  Default Zone_5 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {251ccb31-7d6a-4d25-bfb9-1832ba246e04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cbbecc8-3df0-4066-b374-e7053a6150ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6cbbecc8-3df0-4066-b374-e7053a6150ef}, !- Handle
  Schedule Day 149,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {b996bd40-4c1a-4f93-8494-9b80ed64766a}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Heating Setpoint Temperature Schedule Name
  {61581073-d04c-4419-90d5-df6836423a15}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Handle
  Default Zone_6 Occ Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {0e3abba8-2607-4c36-a75f-ae71ece7a39a}, !- Default Day Schedule Name
  {904800cb-99ea-4ff8-9f93-57cd99ad9b67}, !- Summer Design Day Schedule Name
  {331d9012-ecf6-438c-84c4-50e4d672f2da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e3abba8-2607-4c36-a75f-ae71ece7a39a}, !- Handle
  Default Zone_6 Occ Sch Default,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1b6b92f-67ce-48a7-9823-b89f70e11f51}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {331d9012-ecf6-438c-84c4-50e4d672f2da}, !- Handle
  Default Zone_6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {515c7f45-fa1c-48ac-b584-1ddaf176d05c}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {904800cb-99ea-4ff8-9f93-57cd99ad9b67}, !- Handle
  Default Zone_6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01a3dcd7-ad1b-42eb-bdc0-f2b1c33938ad}, !- Handle
  Default Zone_6 Occ Sch Monday Rule,     !- Name
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {71e01b5b-4431-40d9-bd6b-0b1e5c6a69d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {71e01b5b-4431-40d9-bd6b-0b1e5c6a69d6}, !- Handle
  Default Zone_6 Occ Sch Monday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2042dff-9460-4ac3-82be-b33c45dcc70d}, !- Handle
  Default Zone_6 Occ Sch Tuesday Rule,    !- Name
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c2a50f2f-c645-454e-b2a8-ad0819d76dfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c2a50f2f-c645-454e-b2a8-ad0819d76dfb}, !- Handle
  Default Zone_6 Occ Sch Tuesday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c73a6f5-a143-4310-b250-3485634e92da}, !- Handle
  Default Zone_6 Occ Sch Wednesday Rule,  !- Name
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {805f2b58-dd9d-4f3e-8c4c-6ae6bde196c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {805f2b58-dd9d-4f3e-8c4c-6ae6bde196c3}, !- Handle
  Default Zone_6 Occ Sch Wednesday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2f43921-8bde-49bd-94df-fd4fdb2eb873}, !- Handle
  Default Zone_6 Occ Sch Thursday Rule,   !- Name
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9e150503-a4ec-4ea1-9b89-2e025436f6da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9e150503-a4ec-4ea1-9b89-2e025436f6da}, !- Handle
  Default Zone_6 Occ Sch Thursday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {46ebc480-6472-48dd-95a0-84582c12cd52}, !- Handle
  Default Zone_6 Occ Sch Friday Rule,     !- Name
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b86c3cd-f710-4ec5-a8fb-c8167d00ba06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3b86c3cd-f710-4ec5-a8fb-c8167d00ba06}, !- Handle
  Default Zone_6 Occ Sch Friday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4bae82c-e75a-4557-a7cd-2c8a50696352}, !- Handle
  Default Zone_6 Occ Sch Saturday Rule,   !- Name
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4463e41-75a6-430c-acb8-bb1176e66e2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f4463e41-75a6-430c-acb8-bb1176e66e2b}, !- Handle
  Default Zone_6 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32af628f-703a-4504-9c0c-efb3fc2f6b61}, !- Handle
  Default Zone_6 Occ Sch Sunday Rule,     !- Name
  {c7449bb0-9ebf-44dd-b093-2518d0579d89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b59ca61-dc1e-47e1-911a-34e115d3729a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2b59ca61-dc1e-47e1-911a-34e115d3729a}, !- Handle
  Default Zone_6 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Handle
  Default Zone_6 Htg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {dc384310-2ee6-4333-8bf4-b9c1dd760a80}, !- Default Day Schedule Name
  {d60323c8-026d-498b-94c9-2162fdfd50a4}, !- Summer Design Day Schedule Name
  {4a5f44a9-902a-4837-a8da-2d2210de9213}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc384310-2ee6-4333-8bf4-b9c1dd760a80}, !- Handle
  Schedule Day 152,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {6346ffcc-c905-4b66-b99d-8fe90cb586c8}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a5f44a9-902a-4837-a8da-2d2210de9213}, !- Handle
  htg_Default Zone_6 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {e97b3c0c-4343-429f-826c-f7b8d3f2d7bd}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d60323c8-026d-498b-94c9-2162fdfd50a4}, !- Handle
  htg_Default Zone_6 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {77980348-b0fc-4d4f-a41c-b7888cff3e69}, !- Handle
  Default Zone_6 Htg Setpoint Schedule Schedule Rule, !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a8e9efe-d161-4094-8643-c931047d346f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2a8e9efe-d161-4094-8643-c931047d346f}, !- Handle
  Schedule Day 155,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333322222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0b3ed11c-432c-4626-88a9-8d4f6d042cbc}, !- Handle
  Default Zone_6 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5da1556f-b499-419a-a84d-f1f3310541b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5da1556f-b499-419a-a84d-f1f3310541b8}, !- Handle
  Schedule Day 156,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {051bdf31-5b73-45e4-b95a-869859671c20}, !- Handle
  Default Zone_6 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f14acbd5-38d4-4c42-bb9b-c05738fde4e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f14acbd5-38d4-4c42-bb9b-c05738fde4e7}, !- Handle
  Schedule Day 157,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {471b7c4b-6905-4e3d-9364-ce9079fbaadf}, !- Handle
  Default Zone_6 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9cf3d17b-3504-4f40-8ee3-6f0b37146cdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9cf3d17b-3504-4f40-8ee3-6f0b37146cdd}, !- Handle
  Schedule Day 158,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4eb7640f-1861-4a39-9540-b09d6e615da7}, !- Handle
  Default Zone_6 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a5690b3c-4df3-4319-ad9b-3ae36b4294b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5690b3c-4df3-4319-ad9b-3ae36b4294b7}, !- Handle
  Schedule Day 159,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0060bfd0-0478-45df-9ba3-fc400f3d7b95}, !- Handle
  Default Zone_6 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2420abb6-1abc-4c16-8f99-d50026ebe321}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2420abb6-1abc-4c16-8f99-d50026ebe321}, !- Handle
  Schedule Day 160,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {30dc7f24-7928-4449-a972-88f60667ceeb}, !- Handle
  Default Zone_6 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {a62a5792-0155-4c5d-b4dc-954dd457f0a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a7be4ce-16a5-4d3b-8308-6981782a41f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5a7be4ce-16a5-4d3b-8308-6981782a41f3}, !- Handle
  Schedule Day 161,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {61581073-d04c-4419-90d5-df6836423a15}, !- Handle
  Default Zone_6 Clg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {93bc2739-3229-4ca8-b67d-f0a90674ca4f}, !- Default Day Schedule Name
  {9e9d1147-8d1c-406f-9e3d-fd7d4a6160c8}, !- Summer Design Day Schedule Name
  {461d5da4-570e-4c7a-90fd-da5bf1ea619f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93bc2739-3229-4ca8-b67d-f0a90674ca4f}, !- Handle
  Schedule Day 162,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {5168aaf8-5d79-4236-a138-2fb3b6eb9618}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {461d5da4-570e-4c7a-90fd-da5bf1ea619f}, !- Handle
  clg_Default Zone_6 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {3de6f859-7aa7-48b8-b522-f525183ec527}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e9d1147-8d1c-406f-9e3d-fd7d4a6160c8}, !- Handle
  clg_Default Zone_6 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {32cd3f97-a2ba-4888-a28a-c9e205fce213}, !- Handle
  Default Zone_6 Clg Setpoint Schedule Schedule Rule, !- Name
  {61581073-d04c-4419-90d5-df6836423a15}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3ea41068-1d80-483c-aecc-9c456ce6c2fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3ea41068-1d80-483c-aecc-9c456ce6c2fb}, !- Handle
  Schedule Day 165,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111077777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0f5ca907-6821-4362-ae8d-023ccf5f71d5}, !- Handle
  Default Zone_6 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {61581073-d04c-4419-90d5-df6836423a15}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cde57831-91b7-4513-93ba-c190d7fc8e7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cde57831-91b7-4513-93ba-c190d7fc8e7c}, !- Handle
  Schedule Day 166,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d75bbedd-574c-4f99-978e-3bf7ede41f16}, !- Handle
  Default Zone_6 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {61581073-d04c-4419-90d5-df6836423a15}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2e2b9d69-d5cd-4d15-ba2b-1a0588e4517a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2e2b9d69-d5cd-4d15-ba2b-1a0588e4517a}, !- Handle
  Schedule Day 167,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {dcd73f96-0b41-411b-9fe1-7955d3c84bd4}, !- Handle
  Default Zone_6 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {61581073-d04c-4419-90d5-df6836423a15}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1dd83dc3-a65d-4e45-96fa-12e02aa052d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1dd83dc3-a65d-4e45-96fa-12e02aa052d3}, !- Handle
  Schedule Day 168,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {70b70e3e-88b9-4389-8d3c-0ba1d41ab912}, !- Handle
  Default Zone_6 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {61581073-d04c-4419-90d5-df6836423a15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d83971ca-703d-4db5-9b87-fc7871ad1b55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d83971ca-703d-4db5-9b87-fc7871ad1b55}, !- Handle
  Schedule Day 169,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2c6966c3-a665-406e-ae61-016fa07db674}, !- Handle
  Default Zone_6 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {61581073-d04c-4419-90d5-df6836423a15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c327bb8-70e7-4968-b502-bb778223e213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c327bb8-70e7-4968-b502-bb778223e213}, !- Handle
  Schedule Day 170,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e0e984d8-0760-4c1a-8e71-8d9d62d92504}, !- Handle
  Default Zone_6 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {61581073-d04c-4419-90d5-df6836423a15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06e7dd25-1e7b-4dba-b57d-278329f70e55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {06e7dd25-1e7b-4dba-b57d-278329f70e55}, !- Handle
  Schedule Day 171,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {398e961e-4976-4f49-8080-f661388d8ff5}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Heating Setpoint Temperature Schedule Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Handle
  Default Zone_7 Occ Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {85aac672-1f40-45b5-b398-2aaecd549772}, !- Default Day Schedule Name
  {005a7cc1-935f-493f-af49-be62d8754bc9}, !- Summer Design Day Schedule Name
  {7ed11ac8-46bb-49f0-9b52-62be18bf7399}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85aac672-1f40-45b5-b398-2aaecd549772}, !- Handle
  Default Zone_7 Occ Sch Default,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffa71086-97b1-4738-81b9-1b30d67101e8}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ed11ac8-46bb-49f0-9b52-62be18bf7399}, !- Handle
  Default Zone_7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cda7e532-0716-4002-9320-8d8a356649e6}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {005a7cc1-935f-493f-af49-be62d8754bc9}, !- Handle
  Default Zone_7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4d108c8-2ae8-4d74-8ef7-f9fda62e012a}, !- Handle
  Default Zone_7 Occ Sch Monday Rule,     !- Name
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {02b08613-ec65-44dd-9718-2ffdf289edc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {02b08613-ec65-44dd-9718-2ffdf289edc7}, !- Handle
  Default Zone_7 Occ Sch Monday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca08a2ef-f472-4c3a-93a6-93f880c60431}, !- Handle
  Default Zone_7 Occ Sch Tuesday Rule,    !- Name
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f9b94b7a-a0bd-4af6-be85-d949f123d76b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9b94b7a-a0bd-4af6-be85-d949f123d76b}, !- Handle
  Default Zone_7 Occ Sch Tuesday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8b3ff02-8a95-47ee-8400-43fed1652eb8}, !- Handle
  Default Zone_7 Occ Sch Wednesday Rule,  !- Name
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {326f4ee6-c58c-4519-8a84-075f2158c0b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {326f4ee6-c58c-4519-8a84-075f2158c0b7}, !- Handle
  Default Zone_7 Occ Sch Wednesday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a318d6a-be84-42a2-bad8-d968c0c6c6b7}, !- Handle
  Default Zone_7 Occ Sch Thursday Rule,   !- Name
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c96c73a-fd4e-440b-856c-9a4d72fcf1a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1c96c73a-fd4e-440b-856c-9a4d72fcf1a8}, !- Handle
  Default Zone_7 Occ Sch Thursday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd70463b-0361-4478-8e5a-610d65e5dc04}, !- Handle
  Default Zone_7 Occ Sch Friday Rule,     !- Name
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd2d6486-c43b-49da-aadd-c7f372ce78fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dd2d6486-c43b-49da-aadd-c7f372ce78fd}, !- Handle
  Default Zone_7 Occ Sch Friday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b4fa938-3dd5-41ce-9d52-4e1d9975fd48}, !- Handle
  Default Zone_7 Occ Sch Saturday Rule,   !- Name
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a9cd7ff-cf48-4f75-a465-e032a85557d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8a9cd7ff-cf48-4f75-a465-e032a85557d1}, !- Handle
  Default Zone_7 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fa8fe0f-b898-4646-9a87-70e59d01ce82}, !- Handle
  Default Zone_7 Occ Sch Sunday Rule,     !- Name
  {428975db-c096-4080-a8ba-ff35d8baa5eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e9f9f81-6084-46b3-9d2d-fc8115b85e17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2e9f9f81-6084-46b3-9d2d-fc8115b85e17}, !- Handle
  Default Zone_7 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Handle
  Default Zone_7 Htg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {91258f4d-3181-441e-b578-467aa1233538}, !- Default Day Schedule Name
  {04f4b1f0-f89f-46dd-824a-4ca89968a185}, !- Summer Design Day Schedule Name
  {284a775d-db40-4b83-ac70-2f6e196813cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91258f4d-3181-441e-b578-467aa1233538}, !- Handle
  Schedule Day 174,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {9ac6273f-c979-43a2-95d5-933f8ab416fd}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {284a775d-db40-4b83-ac70-2f6e196813cb}, !- Handle
  htg_Default Zone_7 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {58d55a86-f120-4a5b-a700-63c70564facd}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04f4b1f0-f89f-46dd-824a-4ca89968a185}, !- Handle
  htg_Default Zone_7 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {c0ce0b9c-474c-4abc-91f0-ad64c215d33b}, !- Handle
  Default Zone_7 Htg Setpoint Schedule Schedule Rule, !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {17f664ec-bb8c-495e-9535-9d815cff3ff8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {17f664ec-bb8c-495e-9535-9d815cff3ff8}, !- Handle
  Schedule Day 177,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333322222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {aee4c635-3277-4a03-8e2d-bbf71c7eed57}, !- Handle
  Default Zone_7 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7d44adab-483a-49c4-b6c4-19e899ef3eb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7d44adab-483a-49c4-b6c4-19e899ef3eb8}, !- Handle
  Schedule Day 178,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2dbac550-84ce-4d4c-b981-4638e372396b}, !- Handle
  Default Zone_7 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d79f67fe-f6b3-4eda-b197-24de0a4be7c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d79f67fe-f6b3-4eda-b197-24de0a4be7c0}, !- Handle
  Schedule Day 179,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4b201996-d0da-4107-a25c-f26e743a9a39}, !- Handle
  Default Zone_7 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ea900a6d-e7c8-4b75-b100-e8e048f5754c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ea900a6d-e7c8-4b75-b100-e8e048f5754c}, !- Handle
  Schedule Day 180,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {81b47534-0d9d-46e2-8b11-779bcc82a1c4}, !- Handle
  Default Zone_7 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb7419d3-880c-4f37-97e6-0fb19319998d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb7419d3-880c-4f37-97e6-0fb19319998d}, !- Handle
  Schedule Day 181,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {72d40b20-6dfb-4dcc-9b21-d94456bf6fee}, !- Handle
  Default Zone_7 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ceb4b83b-7086-4405-bbbe-4b9123fcabbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ceb4b83b-7086-4405-bbbe-4b9123fcabbb}, !- Handle
  Schedule Day 182,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b2994a7e-2c00-45ee-82b0-44d679268409}, !- Handle
  Default Zone_7 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {e73b1fd7-fd2b-4d5d-919f-061f228d832b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecca2316-99d8-4d25-8147-528c01faabdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ecca2316-99d8-4d25-8147-528c01faabdd}, !- Handle
  Schedule Day 183,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Handle
  Default Zone_7 Clg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {10832b0e-3d04-4d35-863f-a72e532db481}, !- Default Day Schedule Name
  {1b4bc2b1-3713-4462-8673-fbeeb9c5e932}, !- Summer Design Day Schedule Name
  {1744cc22-7e6e-43b1-b0fa-b4b49e13e423}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10832b0e-3d04-4d35-863f-a72e532db481}, !- Handle
  Schedule Day 184,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {faaf42a6-0275-43f6-b53c-3327ed31e242}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1744cc22-7e6e-43b1-b0fa-b4b49e13e423}, !- Handle
  clg_Default Zone_7 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {bb8d03d8-4c42-4c41-a1c6-ddf797dd4eed}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b4bc2b1-3713-4462-8673-fbeeb9c5e932}, !- Handle
  clg_Default Zone_7 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {958d035a-1c4f-43b8-87c8-cce741a3c859}, !- Handle
  Default Zone_7 Clg Setpoint Schedule Schedule Rule, !- Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5f79dca2-6448-455c-9693-fb2ecf6c486c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5f79dca2-6448-455c-9693-fb2ecf6c486c}, !- Handle
  Schedule Day 187,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111077777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cdc31643-be52-4676-a135-da33797ec4f0}, !- Handle
  Default Zone_7 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0a47c63d-2324-490a-8e19-68745092e582}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0a47c63d-2324-490a-8e19-68745092e582}, !- Handle
  Schedule Day 188,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {46216da2-6d01-4fc5-b333-539e68e3a99f}, !- Handle
  Default Zone_7 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b031df86-c5b6-4c54-87b4-f0112df82d40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b031df86-c5b6-4c54-87b4-f0112df82d40}, !- Handle
  Schedule Day 189,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {30f5d0b0-d70b-4204-8997-b4ef206a8331}, !- Handle
  Default Zone_7 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1734a690-539a-4a2e-b8c1-38a3068c97b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1734a690-539a-4a2e-b8c1-38a3068c97b4}, !- Handle
  Schedule Day 190,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2dcf3f51-4a9d-48ee-ac2d-a1f3323dbea4}, !- Handle
  Default Zone_7 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b80d885a-2b5e-4c7a-bdd9-72b1389e49a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b80d885a-2b5e-4c7a-bdd9-72b1389e49a1}, !- Handle
  Schedule Day 191,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {46585d10-84b5-4be4-93e0-16706e57a8f0}, !- Handle
  Default Zone_7 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f440b93-61b5-485d-b0a6-c863df553db4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2f440b93-61b5-485d-b0a6-c863df553db4}, !- Handle
  Schedule Day 192,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1fd89e24-177a-4516-8d2f-5e3d10efb47b}, !- Handle
  Default Zone_7 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {df8bdd81-a0dc-45d4-98be-d02c7d06fd49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c838c45f-d867-4266-8869-dabcdb97b390}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c838c45f-d867-4266-8869-dabcdb97b390}, !- Handle
  Schedule Day 193,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a2e46314-9b9a-4c03-b177-59abeab7c3fb}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Heating Setpoint Temperature Schedule Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Handle
  Default Zone_8 Occ Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {35574b7d-78ed-4513-a0d5-9cc12cd6702f}, !- Default Day Schedule Name
  {34281e74-8a5d-4a20-8886-c5d216b624a4}, !- Summer Design Day Schedule Name
  {d1f5215f-ce83-4653-b3bc-b0536d83ea7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35574b7d-78ed-4513-a0d5-9cc12cd6702f}, !- Handle
  Default Zone_8 Occ Sch Default,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58653701-6099-41c2-91c9-1eb0e6b6ba93}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1f5215f-ce83-4653-b3bc-b0536d83ea7f}, !- Handle
  Default Zone_8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {016d7522-467a-49d4-b528-61e64f132194}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34281e74-8a5d-4a20-8886-c5d216b624a4}, !- Handle
  Default Zone_8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ea4a8f4-e38b-4c3d-94ea-47cc35413879}, !- Handle
  Default Zone_8 Occ Sch Monday Rule,     !- Name
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {04741784-664b-4ad2-a71b-e8794496fa38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {04741784-664b-4ad2-a71b-e8794496fa38}, !- Handle
  Default Zone_8 Occ Sch Monday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d08c246b-f7d4-472e-ab07-a0f879b0f476}, !- Handle
  Default Zone_8 Occ Sch Tuesday Rule,    !- Name
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {89ae1726-aaef-4303-b933-365c91838be2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89ae1726-aaef-4303-b933-365c91838be2}, !- Handle
  Default Zone_8 Occ Sch Tuesday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6517289f-ab92-41ac-8d90-74828f8c4548}, !- Handle
  Default Zone_8 Occ Sch Wednesday Rule,  !- Name
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3a372cec-fb82-4cd8-a70c-11745a5e77ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a372cec-fb82-4cd8-a70c-11745a5e77ee}, !- Handle
  Default Zone_8 Occ Sch Wednesday,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6990c6b3-54ea-4364-8ca1-05284f3d1dc1}, !- Handle
  Default Zone_8 Occ Sch Thursday Rule,   !- Name
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {847ad7a5-9d4e-4d37-90fb-e74b5fa38aef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {847ad7a5-9d4e-4d37-90fb-e74b5fa38aef}, !- Handle
  Default Zone_8 Occ Sch Thursday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {293eb6ed-5537-4607-84a2-bfe56716eab9}, !- Handle
  Default Zone_8 Occ Sch Friday Rule,     !- Name
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f3f115b-767e-4b12-97bd-f2f5d5b75f21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1f3f115b-767e-4b12-97bd-f2f5d5b75f21}, !- Handle
  Default Zone_8 Occ Sch Friday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5841f9b-820b-432d-8955-57d9d342bd80}, !- Handle
  Default Zone_8 Occ Sch Saturday Rule,   !- Name
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6e9f803-b380-412f-a5b1-2beec12ef2bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d6e9f803-b380-412f-a5b1-2beec12ef2bb}, !- Handle
  Default Zone_8 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d0a792f-e74b-4541-b6c7-c149e2489908}, !- Handle
  Default Zone_8 Occ Sch Sunday Rule,     !- Name
  {c1c13d4e-b272-408e-989a-dea4d86272fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5d28a5c-b90a-4473-ad3a-cc172c806fc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b5d28a5c-b90a-4473-ad3a-cc172c806fc3}, !- Handle
  Default Zone_8 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {35c61341-2c10-4423-a620-513718201496}, !- Handle
  Default Zone_8 Htg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {272ea208-eaaa-490d-b322-3b7f5aef36ad}, !- Default Day Schedule Name
  {ec6263f0-5fc8-4171-b419-acb715488007}, !- Summer Design Day Schedule Name
  {89bc80c5-3353-4868-a30a-b79642711f82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {272ea208-eaaa-490d-b322-3b7f5aef36ad}, !- Handle
  Schedule Day 196,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {d51b0b4f-7fd3-4701-8238-4087af1ace4f}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89bc80c5-3353-4868-a30a-b79642711f82}, !- Handle
  htg_Default Zone_8 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Day,
  {dbc53fe3-521c-4ebb-83af-3ba5a027684f}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec6263f0-5fc8-4171-b419-acb715488007}, !- Handle
  htg_Default Zone_8 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111;                               !- Value Until Time 1

OS:Schedule:Rule,
  {9da66d93-3db0-45bf-b76c-2f1ac32a1cc7}, !- Handle
  Default Zone_8 Htg Setpoint Schedule Schedule Rule, !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d82a1262-2b44-4a57-aecc-f042ba4199d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d82a1262-2b44-4a57-aecc-f042ba4199d5}, !- Handle
  Schedule Day 199,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333322222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bffe20a6-b1df-4d9c-8a04-59cba4619adb}, !- Handle
  Default Zone_8 Htg Setpoint Schedule Schedule Rule 1, !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ad1c0ee5-dec1-4544-a4e1-6c6cf8bc2bcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ad1c0ee5-dec1-4544-a4e1-6c6cf8bc2bcf}, !- Handle
  Schedule Day 200,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {63f2f60f-2a59-4fd8-976c-22a14aa3647b}, !- Handle
  Default Zone_8 Htg Setpoint Schedule Schedule Rule 2, !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8188ed68-3627-4948-94ed-f6698c0b30db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8188ed68-3627-4948-94ed-f6698c0b30db}, !- Handle
  Schedule Day 201,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7a74e0e8-b3b4-4ed8-8235-8e4a2d21b54a}, !- Handle
  Default Zone_8 Htg Setpoint Schedule Schedule Rule 3, !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e91b5730-a53b-4eb6-bce4-8b1b42ea44e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e91b5730-a53b-4eb6-bce4-8b1b42ea44e2}, !- Handle
  Schedule Day 202,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {85b9e438-e166-477d-af3b-5191391d20f3}, !- Handle
  Default Zone_8 Htg Setpoint Schedule Schedule Rule 4, !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a489ead3-ab5a-4f09-b50e-aca478c3ad8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a489ead3-ab5a-4f09-b50e-aca478c3ad8e}, !- Handle
  Schedule Day 203,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4fce4a17-3434-46b9-854f-b76424f72164}, !- Handle
  Default Zone_8 Htg Setpoint Schedule Schedule Rule 5, !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7644b904-3402-42e0-8ce3-f8195c15664d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7644b904-3402-42e0-8ce3-f8195c15664d}, !- Handle
  Schedule Day 204,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Rule,
  {84a9506c-5192-4b8f-860c-5e3a9acc9e80}, !- Handle
  Default Zone_8 Htg Setpoint Schedule Schedule Rule 6, !- Name
  {35c61341-2c10-4423-a620-513718201496}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65736227-0efc-4540-b7a4-bd638fe86bcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {65736227-0efc-4540-b7a4-bd638fe86bcd}, !- Handle
  Schedule Day 205,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3333322222222,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11111,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333322222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Handle
  Default Zone_8 Clg Setpoint Schedule with Setback, !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  {95c7c720-fa5a-4c23-81d3-daf05174fefc}, !- Default Day Schedule Name
  {1611bdb3-32ea-4be0-8edd-af8eb0286736}, !- Summer Design Day Schedule Name
  {4ca585b9-277b-45ba-98c4-363159dd8ec1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95c7c720-fa5a-4c23-81d3-daf05174fefc}, !- Handle
  Schedule Day 206,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {ae38d893-14ee-4c95-8690-1d4e7b4398f6}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ca585b9-277b-45ba-98c4-363159dd8ec1}, !- Handle
  clg_Default Zone_8 Winter Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Day,
  {48469062-898d-42d7-b4ab-f69490d5d97c}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1611bdb3-32ea-4be0-8edd-af8eb0286736}, !- Handle
  clg_Default Zone_8 Summer Design Day,   !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.33333;                               !- Value Until Time 1

OS:Schedule:Rule,
  {48c60ccf-1931-4d45-84f7-c59b133e59cd}, !- Handle
  Default Zone_8 Clg Setpoint Schedule Schedule Rule, !- Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {634f793d-8dc0-4785-be5e-cd177bdbbd28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {634f793d-8dc0-4785-be5e-cd177bdbbd28}, !- Handle
  Schedule Day 209,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.1111077777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2b2be599-c6f9-403d-82d1-eb97721ec854}, !- Handle
  Default Zone_8 Clg Setpoint Schedule Schedule Rule 1, !- Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3d86c423-b749-4e5f-a1a2-8bec51f777dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3d86c423-b749-4e5f-a1a2-8bec51f777dc}, !- Handle
  Schedule Day 210,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d07c77e2-7844-4237-96c9-1519086d4815}, !- Handle
  Default Zone_8 Clg Setpoint Schedule Schedule Rule 2, !- Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e9bf5c02-f051-4645-b377-8c988fc8f580}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e9bf5c02-f051-4645-b377-8c988fc8f580}, !- Handle
  Schedule Day 211,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b112fc06-9f88-464c-936c-c9c103b6b1cb}, !- Handle
  Default Zone_8 Clg Setpoint Schedule Schedule Rule 3, !- Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b547d6b7-564f-445b-9333-c6c7ddf83dfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b547d6b7-564f-445b-9333-c6c7ddf83dfb}, !- Handle
  Schedule Day 212,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f66efb89-42e7-4030-9808-0d8c0a8c9e68}, !- Handle
  Default Zone_8 Clg Setpoint Schedule Schedule Rule 4, !- Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef3635c1-c3f2-4ef8-8931-7fad153356a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef3635c1-c3f2-4ef8-8931-7fad153356a3}, !- Handle
  Schedule Day 213,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e31a8cb4-7ebe-440e-93a8-2b9ad61a529f}, !- Handle
  Default Zone_8 Clg Setpoint Schedule Schedule Rule 5, !- Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8c6f043-a486-4245-9689-f7460cbea190}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8c6f043-a486-4245-9689-f7460cbea190}, !- Handle
  Schedule Day 214,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {be4c03e1-f776-46d7-a332-ed8d915cac35}, !- Handle
  Default Zone_8 Clg Setpoint Schedule Schedule Rule 6, !- Name
  {78d62ff3-99c6-4252-8b0a-634b69890f26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c618c6c3-c910-4d24-8423-ebd2bd1e9b8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c618c6c3-c910-4d24-8423-ebd2bd1e9b8c}, !- Handle
  Schedule Day 215,                       !- Name
  {863b5eef-e61a-4938-9950-087fffe2b299}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  26.1111077777778,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.33333,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111077777778;                       !- Value Until Time 3

OS:RunPeriod,
  {c89acddd-ec57-4499-a405-bde1b913387c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {2a780f28-e720-4caa-918e-d6b3c3dc58f0}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Timestep,
  {6d846744-4533-469e-8cef-97d88a564efd}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:SimulationControl,
  {0003bd0b-4cbe-42a3-8fea-72c5a872e290}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.1,                                    !- Loads Convergence Tolerance Value {W}
  0.5,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ConvergenceLimits,
  {8ad49feb-3100-4959-9ec9-90b9046418b8}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:WindowMaterial:SimpleGlazingSystem,
  {ace5ff02-93fb-405e-aef8-6dd941718f31}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  3.7642,                                 !- U-Factor {W/m2-K}
  0.78,                                   !- Solar Heat Gain Coefficient
  0.9;                                    !- Visible Transmittance

OS:Construction,
  {ba985c10-b116-4c5a-8bb2-b2ecf0e15b33}, !- Handle
  Construction 1,                         !- Name
  ,                                       !- Surface Rendering Name
  {ace5ff02-93fb-405e-aef8-6dd941718f31}; !- Layer 1

OS:ShadowCalculation,
  {61347927-135b-400f-9d32-7472d04bfd2b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {167ec0cf-9652-44ab-a42a-52e8e8e3e83a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {d1e9b1ae-dcf5-4a28-868f-3f4105a1e1a3}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {75bb854b-b178-4f84-a22f-c23f2f78b1bb}, !- Handle
  {a7172392-167c-4b7c-97e6-39003fe7c012}; !- Material Name

OS:StandardsInformation:Material,
  {5be4a5ab-5d50-4b55-b540-22a859bc041c}, !- Handle
  {8f77a106-871d-4aeb-b17b-4bef92365ffc}; !- Material Name

OS:StandardsInformation:Material,
  {63bc46ce-f576-4860-9247-a802098d3c7b}, !- Handle
  {5550bb69-f2bb-49d0-a0ec-334426d1205c}; !- Material Name

OS:StandardsInformation:Material,
  {c7eacb6b-7f04-4b6f-8387-502cdeb8a90a}, !- Handle
  {0129aa2e-39c3-45a8-b96f-92cbf782fb88}; !- Material Name

OS:StandardsInformation:Material,
  {e57727a8-12f6-472f-aa09-175d34f8b674}, !- Handle
  {7d1b2be1-f327-4141-93e1-6426e863e887}; !- Material Name

OS:StandardsInformation:Material,
  {c4caad03-96b0-4967-9852-456d1f9da98e}, !- Handle
  {8fb34b7b-5f97-4cb0-85ea-c11890e56885}; !- Material Name

OS:StandardsInformation:Material,
  {ec5e1765-0f2c-4426-b421-4f0458ebbe59}, !- Handle
  {70a91203-2933-4300-9367-e5cfbf4d48e4}; !- Material Name

OS:StandardsInformation:Material,
  {ac3e9afc-037a-4423-b191-6d48a7ea1436}, !- Handle
  {c449d14b-a1cc-4cc5-be78-49fa833565b0}; !- Material Name

OS:StandardsInformation:Material,
  {f67eed79-0e70-4762-ac53-e5bce8648d32}, !- Handle
  {0091313c-be82-4de5-a5a3-2240c18e7ae6}; !- Material Name

OS:StandardsInformation:Material,
  {108f2764-b66f-4711-9854-c4627b7e5f4f}, !- Handle
  {ba985fa5-a656-4680-9d80-c674f8e089db}; !- Material Name

OS:StandardsInformation:Material,
  {b3343b79-68a2-4182-867f-d2eb04401c8d}, !- Handle
  {c225dd54-d6fe-489d-857d-c5eb060c4961}; !- Material Name

OS:StandardsInformation:Material,
  {73a4a2a6-746e-4cf5-b457-e2e24b3f73c3}, !- Handle
  {becbd0bd-a202-439a-b9d6-5d0d2cd017e8}; !- Material Name

OS:StandardsInformation:Material,
  {2b2fcdef-1c35-4d69-9b5e-030b63b0709c}, !- Handle
  {93fb7634-1caf-46b7-9310-17d9a8a85bcc}; !- Material Name

OS:StandardsInformation:Material,
  {0acbf432-d12e-47fb-ba40-26113000b5f3}, !- Handle
  {6af56e5b-6713-4e1d-b2b3-9be627e613f6}; !- Material Name

OS:StandardsInformation:Construction,
  {f89ff49a-b8c2-4609-962d-cf684cdd080e}, !- Handle
  {1289d03a-c8bc-4a38-9ae1-108ad1ac428b}; !- Construction Name

OS:StandardsInformation:Construction,
  {4f8dfcba-9e0b-4200-b80a-f7f8b2c13a96}, !- Handle
  {d60bfa22-d186-47af-bba6-25291b2159dc}; !- Construction Name

OS:StandardsInformation:Construction,
  {51e6659d-6ed5-4e0e-a4ad-4e5805d310ce}, !- Handle
  {3c2f077b-b8a4-46f4-b951-e1c512e83492}; !- Construction Name

OS:StandardsInformation:Construction,
  {a9204099-d5e2-4f4b-9f8d-d507d5bd9a6b}, !- Handle
  {f9e20787-631d-4f24-add2-9e3048393c79}; !- Construction Name

OS:StandardsInformation:Construction,
  {37c3a56a-72c8-41e8-a6d4-103f598ba9fb}, !- Handle
  {19d43490-58df-4d0e-9fff-fd22ff0e7998}; !- Construction Name

OS:StandardsInformation:Material,
  {ad215ff0-edae-4905-b220-82f2dde9e838}, !- Handle
  {ace5ff02-93fb-405e-aef8-6dd941718f31}; !- Material Name

OS:StandardsInformation:Construction,
  {a595882b-7959-4cd8-a702-06f1a2e22fa1}, !- Handle
  {ba985c10-b116-4c5a-8bb2-b2ecf0e15b33}; !- Construction Name

