
OS:Version,
  {10bc7fda-b310-4385-b42d-7a9754825f46}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {318f4dc5-f64f-459b-b8b4-f0e9da28044f}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f024ef7b-8eb6-48c3-9d7c-ba401e7362a3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {fe7c93e2-3525-42e9-ad46-20bd1a455f5e}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {eda04469-2460-4863-976a-6497d8f299e6}, !- Default Schedule Set Name
  {c2659018-e86b-44e9-9ce0-be68d449381f}, !- Group Rendering Name
  {b069e9a8-23ff-4380-8fb6-67945f6226b1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {c2659018-e86b-44e9-9ce0-be68d449381f}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Site,
  {dcb5470f-cb1a-4ff0-b829-9db4eae12ee2}, !- Handle
  Fort Collins  Awos_CO_USA,              !- Name
  40.45,                                  !- Latitude {deg}
  -105.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1529,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:BuildingStory,
  {a40873c0-3258-413f-a65f-83f08c85f730}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground, !- Name
  {fe7c93e2-3525-42e9-ad46-20bd1a455f5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.6163529673224,                      !- X Origin {m}
  -5.20545098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a40873c0-3258-413f-a65f-83f08c85f730}, !- Building Story Name
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}; !- Thermal Zone Name

OS:Surface,
  {804e6c42-5573-40ca-9011-19241a271f65}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3d880c21-ad38-4507-8144-31b0b0d83c78}, !- Construction Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 10.410901978215, 0, !- X,Y,Z Vertex 2 {m}
  31.2327059346448, 10.410901978215, 0,   !- X,Y,Z Vertex 3 {m}
  31.2327059346448, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e1798a-2f49-48e4-ae5b-8c3c62915e91}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 10.410901978215, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 10.410901978215, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64604ef-4870-4322-b31f-431291bd1d85}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.410901978215, 3.048, !- X,Y,Z Vertex 1 {m}
  31.2327059346448, 10.410901978215, 3.048, !- X,Y,Z Vertex 2 {m}
  31.2327059346448, 10.410901978215, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 10.410901978215, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3014a49b-0be2-43d0-8365-16e0c63f1a9a}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2327059346448, 10.410901978215, 3.048, !- X,Y,Z Vertex 1 {m}
  31.2327059346448, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  31.2327059346448, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  31.2327059346448, 10.410901978215, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e1cc9a-48cc-4618-89a6-08523d6e1967}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2327059346448, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  31.2327059346448, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7f7ef7-4d6b-4539-8e1f-db5b57522c32}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.2327059346448, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  31.2327059346448, 10.410901978215, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 10.410901978215, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ee32a54-8002-4531-a71e-d2242cf9cfa2}, !- Zone Air Inlet Port List
  {f9de8ed8-fd3c-466a-89a3-106cf49904a0}, !- Zone Air Exhaust Port List
  {5b520309-aea9-449d-9415-9870a9b7c2d2}, !- Zone Air Node Name
  {7e81c44d-72a4-489e-88ad-250c95aff639}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8ff6aff-4373-4f30-9ba5-5e54d2243894}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2af81d6-0494-44a5-806d-9372d25b79eb}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone Air Node, !- Name
  {5b520309-aea9-449d-9415-9870a9b7c2d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b520309-aea9-449d-9415-9870a9b7c2d2}, !- Handle
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- Source Object
  11,                                     !- Outlet Port
  {a2af81d6-0494-44a5-806d-9372d25b79eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ee32a54-8002-4531-a71e-d2242cf9cfa2}, !- Handle
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- HVAC Component
  {302249db-329b-4250-bf69-1f579e027b34}; !- Port 1

OS:PortList,
  {f9de8ed8-fd3c-466a-89a3-106cf49904a0}, !- Handle
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}; !- HVAC Component

OS:PortList,
  {7e81c44d-72a4-489e-88ad-250c95aff639}, !- Handle
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- HVAC Component
  {5a368fc3-4190-4bc6-b3ae-6df756ab8212}; !- Port 1

OS:Sizing:Zone,
  {930df028-962b-4740-b856-e838f98b75db}, !- Handle
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2aa93502-d4c7-42cd-ae23-b4c53a22fd59}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Zone HVAC Equipment List, !- Name
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c470cd5-edc0-475f-a047-c52e3d945574}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {24f513d6-07e2-4bee-82ed-11d7aacb9d25}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a64604ef-4870-4322-b31f-431291bd1d85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.2073059346448, 10.410901978215, 1.92212694661973, !- X,Y,Z Vertex 1 {m}
  31.2073059346448, 10.410901978215, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 10.410901978215, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 10.410901978215, 1.92212694661973; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4e8582e-7c03-43a8-926c-f6517191e6b8}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3014a49b-0be2-43d0-8365-16e0c63f1a9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.2327059346448, 0.0253999999999956, 1.92591934486781, !- X,Y,Z Vertex 1 {m}
  31.2327059346448, 0.0253999999999956, 0.762, !- X,Y,Z Vertex 2 {m}
  31.2327059346448, 10.385501978215, 0.762, !- X,Y,Z Vertex 3 {m}
  31.2327059346448, 10.385501978215, 1.92591934486781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9d0af9b-c4ec-46c4-b309-6992315147d7}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33e1cc9a-48cc-4618-89a6-08523d6e1967}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -4.44089209850063e-15, 1.92212694661973, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  31.2073059346448, -4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  31.2073059346448, -4.44089209850063e-15, 1.92212694661973; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75b0aff7-6ef3-4fdb-820c-b35ab6315a5e}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9e1798a-2f49-48e4-ae5b-8c3c62915e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.385501978215, 1.92591934486781, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 10.385501978215, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0253999999999959, 1.92591934486781; !- X,Y,Z Vertex 4 {m}

OS:RunPeriodControl:DaylightSavingTime,
  {1ea056d7-6cec-4f22-a9ad-71a37917eda5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {05cf8da0-5198-4069-9a64-30820db2cba8}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {6b3cbbee-902a-4b82-8257-159c42cb50b4}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {7f121042-c680-44c5-ba8e-116f6256697a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {e3e29ef3-fbab-4f74-afa8-7614bd06fb24}, !- Handle
  Fort Collins  Awos,                     !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724769,                                 !- WMO Number
  40.45,                                  !- Latitude {deg}
  -105.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1529,                                   !- Elevation {m}
  C:/Repos/NREL/openstudio-standards/data/weather/USA_CO_Fort.Collins.AWOS.724769_TMY3.epw, !- Url
  C2C10117,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {e582a479-4d6c-435c-ae14-2865243900b8}, !- Handle
  Fort Collins  Awos Ann Clg .4% Condns DB=>MWB, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84255,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.008;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0890630-5012-4fb7-ae35-c404556869f0}, !- Handle
  Fort Collins  Awos Ann Clg .4% Condns WB=>MDB, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  84255,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.008;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b9dd88d9-a323-4f47-adf2-1cfffb138a7d}, !- Handle
  Fort Collins  Awos Ann Htg 99.6% Condns DB, !- Name
  -17.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  84255,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  70,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {504e256f-fc61-45c9-b5fe-b26de38981c5}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {bef4f9f6-410b-4f5c-a4c0-8135ca1cb3ce}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.25833333333333,                       !- Annual Average Outdoor Air Temperature {C}
  27.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:Shallow,
  {3cb9572f-6b6e-41c3-82c2-77fcc0ae5c63}, !- Handle
  1.3,                                    !- January Surface Ground Temperature {C}
  -2.9,                                   !- February Surface Ground Temperature {C}
  -4,                                     !- March Surface Ground Temperature {C}
  -3,                                     !- April Surface Ground Temperature {C}
  2.6,                                    !- May Surface Ground Temperature {C}
  9,                                      !- June Surface Ground Temperature {C}
  14.9,                                   !- July Surface Ground Temperature {C}
  19.2,                                   !- August Surface Ground Temperature {C}
  20.5,                                   !- September Surface Ground Temperature {C}
  18.5,                                   !- October Surface Ground Temperature {C}
  13.6,                                   !- November Surface Ground Temperature {C}
  7.4;                                    !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {c8299507-0cb2-4839-ab5e-e84a3b9523da}, !- Handle
  7.6,                                    !- January Deep Ground Temperature {C}
  4.5,                                    !- February Deep Ground Temperature {C}
  2.6,                                    !- March Deep Ground Temperature {C}
  2.1,                                    !- April Deep Ground Temperature {C}
  3.2,                                    !- May Deep Ground Temperature {C}
  5.7,                                    !- June Deep Ground Temperature {C}
  8.8,                                    !- July Deep Ground Temperature {C}
  11.9,                                   !- August Deep Ground Temperature {C}
  14,                                     !- September Deep Ground Temperature {C}
  14.5,                                   !- October Deep Ground Temperature {C}
  13.3,                                   !- November Deep Ground Temperature {C}
  10.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {7bbef95c-1b9f-41e7-80d6-b87a03e9edd4}, !- Handle
  6.3,                                    !- January Ground Temperature {C}
  1.1,                                    !- February Ground Temperature {C}
  -2.5,                                   !- March Ground Temperature {C}
  -4.5,                                   !- April Ground Temperature {C}
  -0.4,                                   !- May Ground Temperature {C}
  3.6,                                    !- June Ground Temperature {C}
  6.6,                                    !- July Ground Temperature {C}
  14,                                     !- August Ground Temperature {C}
  16.5,                                   !- September Ground Temperature {C}
  22.6,                                   !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  15.1;                                   !- December Ground Temperature {C}

OS:People:Definition,
  {0d3c42c9-f94e-4b46-b4d6-717d64b6d830}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a318e19-21cd-4958-8dcf-3084ef6c31fa}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {0d3c42c9-f94e-4b46-b4d6-717d64b6d830}, !- People Definition Name
  {fe7c93e2-3525-42e9-ad46-20bd1a455f5e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5dcd6f9b-2c44-4fcd-b0a0-6af1ab3fe882}, !- Work Efficiency Schedule Name
  {292b0d82-4db7-4050-8ed3-a8f82c28ae7b}, !- Clothing Insulation Schedule Name
  {6dc16e6a-48c9-4e0d-b98d-cd0cf4df9315}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {292b0d82-4db7-4050-8ed3-a8f82c28ae7b}, !- Handle
  Clothing Schedule,                      !- Name
  {93a60481-6160-49d4-808d-a2a46c398567}, !- Schedule Type Limits Name
  {9c17aae7-d0c2-4a74-9d85-20883fda2ccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c17aae7-d0c2-4a74-9d85-20883fda2ccc}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {93a60481-6160-49d4-808d-a2a46c398567}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bffaca40-37a6-4e65-a4cf-4214e740c865}, !- Handle
  Schedule Rule 1,                        !- Name
  {292b0d82-4db7-4050-8ed3-a8f82c28ae7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {820e6200-21b4-4cd6-93ab-62313678202f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {820e6200-21b4-4cd6-93ab-62313678202f}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {93a60481-6160-49d4-808d-a2a46c398567}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {93a60481-6160-49d4-808d-a2a46c398567}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6dc16e6a-48c9-4e0d-b98d-cd0cf4df9315}, !- Handle
  Air Velocity Schedule,                  !- Name
  {0bb0e053-6197-43b5-bae8-b623cc0c75a9}, !- Schedule Type Limits Name
  {2f879e83-af87-4643-819d-d29faa20dd07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f879e83-af87-4643-819d-d29faa20dd07}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {0bb0e053-6197-43b5-bae8-b623cc0c75a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0bb0e053-6197-43b5-bae8-b623cc0c75a9}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {5dcd6f9b-2c44-4fcd-b0a0-6af1ab3fe882}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {1923aa6c-969c-4b97-b926-9e09fd767b9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1923aa6c-969c-4b97-b926-9e09fd767b9b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d3430c0e-9a57-4e8c-bb09-4027cd02818e}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b626fc40-3ebf-4475-b23b-223de7449abb}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {d3430c0e-9a57-4e8c-bb09-4027cd02818e}, !- Lights Definition Name
  {fe7c93e2-3525-42e9-ad46-20bd1a455f5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4ba16a9b-eebf-477b-ab54-08487fe06f03}, !- Handle
  {d3430c0e-9a57-4e8c-bb09-4027cd02818e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4c6d26e1-8847-469f-bd05-f55b26af4a54}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {203a1979-1000-432d-84d1-f9969df25cbd}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {4c6d26e1-8847-469f-bd05-f55b26af4a54}, !- Electric Equipment Definition Name
  {fe7c93e2-3525-42e9-ad46-20bd1a455f5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b069e9a8-23ff-4380-8fb6-67945f6226b1}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {eda04469-2460-4863-976a-6497d8f299e6}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e22c883b-2fed-41b5-a305-91eb4f6ed959}, !- Number of People Schedule Name
  {9c728c24-400e-4c5d-87c0-39baf0fff4fe}, !- People Activity Level Schedule Name
  {ab2d61b6-86a8-4b80-a3b5-a47d71745d62}, !- Lighting Schedule Name
  {ed632bd7-35df-4f3b-8115-b3adf807ab87}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5cf69d91-1af2-44f5-9d3d-42b3c7420a29}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e22c883b-2fed-41b5-a305-91eb4f6ed959}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {5b6ede70-46d7-4922-a321-6318c834e42e}, !- Default Day Schedule Name
  {7b1b1472-3c1f-424c-84e2-23bbc2848507}, !- Summer Design Day Schedule Name
  {1bc44b2b-82ca-4fc7-b939-a71ae7f79b81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b6ede70-46d7-4922-a321-6318c834e42e}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fc1ef8c5-a276-4530-adc8-e7c6c35c5a2f}, !- Handle
  Schedule Rule 2,                        !- Name
  {e22c883b-2fed-41b5-a305-91eb4f6ed959}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da582032-aa6f-4452-8a3b-52fda64e285a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da582032-aa6f-4452-8a3b-52fda64e285a}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7b1b1472-3c1f-424c-84e2-23bbc2848507}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1bc44b2b-82ca-4fc7-b939-a71ae7f79b81}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0539898-abab-426a-b646-bca90d3fdf1c}, !- Handle
  Schedule Rule 3,                        !- Name
  {e22c883b-2fed-41b5-a305-91eb4f6ed959}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ea9bc01-10c9-43ca-b68c-e8ad64dbff86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ea9bc01-10c9-43ca-b68c-e8ad64dbff86}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c728c24-400e-4c5d-87c0-39baf0fff4fe}, !- Handle
  Small Office Activity,                  !- Name
  {6ea92012-8136-47e3-b179-f9df97c8ef30}, !- Schedule Type Limits Name
  {f837b03f-534a-4c70-b9fb-27aec5c79782}, !- Default Day Schedule Name
  {23a5ee49-36a9-4e9a-a01d-960c2c8390c5}, !- Summer Design Day Schedule Name
  {49b8a127-b339-4712-8143-b15679c04461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f837b03f-534a-4c70-b9fb-27aec5c79782}, !- Handle
  Small Office Activity Default,          !- Name
  {6ea92012-8136-47e3-b179-f9df97c8ef30}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {49b8a127-b339-4712-8143-b15679c04461}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {6ea92012-8136-47e3-b179-f9df97c8ef30}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {23a5ee49-36a9-4e9a-a01d-960c2c8390c5}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {6ea92012-8136-47e3-b179-f9df97c8ef30}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6ea92012-8136-47e3-b179-f9df97c8ef30}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ab2d61b6-86a8-4b80-a3b5-a47d71745d62}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {89c0358d-7027-4229-9f6b-ed856faa8739}, !- Default Day Schedule Name
  {a4de0386-b2bf-4f68-864b-d09f1856e4f8}, !- Summer Design Day Schedule Name
  {861532b7-33ce-4b9b-97c2-f41636c3f969}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89c0358d-7027-4229-9f6b-ed856faa8739}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.049334,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033997,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.036709,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050454,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.039273,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04068,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.085771,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.186752,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.542086,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.773073,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.843215,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.817939,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.768039,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.792188,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.765202,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.646746,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.299884,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135379,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.09143,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.086298,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.087357,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.086798,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.053949;                               !- Value Until Time 24

OS:Schedule:Rule,
  {c30c423b-5424-400d-afe6-25fbac75d527}, !- Handle
  Schedule Rule 4,                        !- Name
  {ab2d61b6-86a8-4b80-a3b5-a47d71745d62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4c6b37e5-2aea-4941-8843-dd846835f803}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c6b37e5-2aea-4941-8843-dd846835f803}, !- Handle
  Office BLDG_LIGHT_EndUseData Default|Wkdy Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.049334,                               !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033997,                               !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.036709,                               !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050454,                               !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.039273,                               !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04068,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.085771,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.186752,                               !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.542086,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.773073,                               !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.843215,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.817939,                               !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.768039,                               !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.792188,                               !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.765202,                               !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.646746,                               !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.299884,                               !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135379,                               !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.09143,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.086298,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.087357,                               !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.086798,                               !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.053949;                               !- Value Until Time 24

OS:Schedule:Rule,
  {21d5dce1-2f25-4761-9a3c-31ed05a001f0}, !- Handle
  Schedule Rule 5,                        !- Name
  {ab2d61b6-86a8-4b80-a3b5-a47d71745d62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3090ae4-e86b-4278-bf02-f53e8047c5b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3090ae4-e86b-4278-bf02-f53e8047c5b4}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.044066259,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.044439702,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.041053394,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.043692817,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.041740259,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042359092,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.050653671,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.045399984,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.052663191,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.06820457,                             !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.089708448,                            !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.084480541,                            !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0704679,                              !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.068030468,                            !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.067899891,                            !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.063771049,                            !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.064678999,                            !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.063855804,                            !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.063765228,                            !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.063778708,                            !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.064738916,                            !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.053690475;                            !- Value Until Time 22

OS:Schedule:Day,
  {a4de0386-b2bf-4f68-864b-d09f1856e4f8}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {119becf8-c173-4cb9-92a2-28545adcb512}, !- Handle
  Schedule Rule 6,                        !- Name
  {ab2d61b6-86a8-4b80-a3b5-a47d71745d62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c1336ba-1069-444b-b74d-7afe1c553982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c1336ba-1069-444b-b74d-7afe1c553982}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.044813145,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.043346048,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.043604651,                            !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.043799515,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.041612206,                            !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.042092347,                            !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.043852864,                            !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044946518,                            !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.042279069,                            !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04299928,                             !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.045746752,                            !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.064026115,                            !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.063271893,                            !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.063286181,                            !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.063938755,                            !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.06135133,                             !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.063721436,                            !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.052687315,                            !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.057270133,                            !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.063348741,                            !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.063698685,                            !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.063840708,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.063848256,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.044653098;                            !- Value Until Time 24

OS:Schedule:Day,
  {861532b7-33ce-4b9b-97c2-f41636c3f969}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed632bd7-35df-4f3b-8115-b3adf807ab87}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {30b141fd-b8ba-48e7-9d44-7953f43ff4d9}, !- Default Day Schedule Name
  {cff2bbd2-528b-496c-b9ae-b33a204120d4}, !- Summer Design Day Schedule Name
  {602ad04b-0a78-4f85-9fde-770e3fc78e7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30b141fd-b8ba-48e7-9d44-7953f43ff4d9}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5397,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5806,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5802,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5631,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.547,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5373,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5386,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.598,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6852,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7808,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8654,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8867,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8819,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8207,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7807,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7353,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6702,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6048,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.566,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5741,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6127,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6583,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6734,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.61899;                                !- Value Until Time 24

OS:Schedule:Rule,
  {0620600f-f24e-4156-9543-359d273905aa}, !- Handle
  Schedule Rule 7,                        !- Name
  {ed632bd7-35df-4f3b-8115-b3adf807ab87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {33fcf28f-3c1f-4bb5-be56-6e4fbe9839d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33fcf28f-3c1f-4bb5-be56-6e4fbe9839d8}, !- Handle
  Office BLDG_EQUIP_EndUseData Default|Wkdy Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5397,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5806,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5802,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5631,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.547,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5373,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5386,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.598,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6852,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7808,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8654,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8867,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8819,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8207,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7807,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7353,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6702,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6048,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.566,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5741,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6127,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6583,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6734,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.61899;                                !- Value Until Time 24

OS:Schedule:Rule,
  {2d44e6c9-2a93-411d-a0d4-4fb93fe0c65d}, !- Handle
  Schedule Rule 8,                        !- Name
  {ed632bd7-35df-4f3b-8115-b3adf807ab87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eddd1d48-9f8e-4d78-b102-7e5dc15d7a6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eddd1d48-9f8e-4d78-b102-7e5dc15d7a6f}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6056,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5696,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5527,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5472,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5466,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5455,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5418,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.532,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4942,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4517,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4411,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4497,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4629,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4735,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4944,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4948,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4918,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5029,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5268,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5597,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5945,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6217,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6288,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5996;                                 !- Value Until Time 24

OS:Schedule:Day,
  {cff2bbd2-528b-496c-b9ae-b33a204120d4}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0f53c4e-0506-417f-855a-109dbd81c1b6}, !- Handle
  Schedule Rule 9,                        !- Name
  {ed632bd7-35df-4f3b-8115-b3adf807ab87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95f190e1-8496-4198-a3c9-2da4918a70cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95f190e1-8496-4198-a3c9-2da4918a70cb}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5757,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5529,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5593,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5739,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5819,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.575,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5487,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5102,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4877,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4566,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4489,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4522,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4743,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4702,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4726,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4597,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4585,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4713,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.499,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5466,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5992,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6383,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6375,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.56343;                                !- Value Until Time 24

OS:Schedule:Day,
  {602ad04b-0a78-4f85-9fde-770e3fc78e7f}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5cf69d91-1af2-44f5-9d3d-42b3c7420a29}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {d4e4cd43-2fb3-47ca-9adb-d21d0fd133cb}, !- Default Day Schedule Name
  {506c7196-7b6e-4195-81f9-25919e96334b}, !- Summer Design Day Schedule Name
  {77b920bb-1cc2-4028-a628-b135ac65e303}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4e4cd43-2fb3-47ca-9adb-d21d0fd133cb}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {506c7196-7b6e-4195-81f9-25919e96334b}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9f8dd9d-3fe2-42bd-9fb1-9b995a20b8a2}, !- Handle
  Schedule Rule 10,                       !- Name
  {5cf69d91-1af2-44f5-9d3d-42b3c7420a29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e516173-b7f5-48b6-87d3-ec539f1de53f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e516173-b7f5-48b6-87d3-ec539f1de53f}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77b920bb-1cc2-4028-a628-b135ac65e303}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71cbade4-5ad5-474e-a7ed-a552c2294a8e}, !- Handle
  Schedule Rule 11,                       !- Name
  {5cf69d91-1af2-44f5-9d3d-42b3c7420a29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66ebb7d7-cf18-4914-8dca-ff59ae253ddf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66ebb7d7-cf18-4914-8dca-ff59ae253ddf}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {3d880c21-ad38-4507-8144-31b0b0d83c78}, !- Handle
  Foundation F 1.26W/m*K Perim 83.29m Area 325.16m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  325.160640000001,                       !- Area {m2}
  83.2872158257196;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f024ef7b-8eb6-48c3-9d7c-ba401e7362a3}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-5B, !- Name
  {1740e579-3cd4-4953-ba31-6e8d1f20186d}, !- Default Exterior Surface Constructions Name
  {bbb89e18-5015-48a2-9dc5-9024cdaae124}, !- Default Interior Surface Constructions Name
  {58d26b6d-e083-4a98-93f3-31eabf17be61}, !- Default Ground Contact Surface Constructions Name
  {7126d6f1-c076-45ec-b9b8-502a3a1631c4}, !- Default Exterior SubSurface Constructions Name
  {1ea51e4b-9506-4fdf-817b-7bbad9476139}, !- Default Interior SubSurface Constructions Name
  {12d0c798-0b53-4f1b-a81a-4f4d79199c24}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1740e579-3cd4-4953-ba31-6e8d1f20186d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {66e153a1-3752-491f-84fd-ad061ffd4b9e}, !- Floor Construction Name
  {642e8999-41ff-446d-902e-48be1319d9e5}, !- Wall Construction Name
  {36313ae2-5ccc-458d-ab3c-c538be259d26}; !- Roof Ceiling Construction Name

OS:Construction,
  {66e153a1-3752-491f-84fd-ad061ffd4b9e}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {f34dd18c-9ce0-4cfb-afdd-1f193a2ec12e}, !- Layer 1
  {39f40bae-9d8b-4fcd-9b77-4ea02d325600}; !- Layer 2

OS:Material:NoMass,
  {6c1d5b13-936f-4946-b9ff-7de146fb2c16}, !- Handle
  Typical Insulation R-3.82,              !- Name
  Smooth,                                 !- Roughness
  0.673215966942562,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f34dd18c-9ce0-4cfb-afdd-1f193a2ec12e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {39f40bae-9d8b-4fcd-9b77-4ea02d325600}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7503bc53-faf8-40d6-9f02-972d21520396}, !- Handle
  {66e153a1-3752-491f-84fd-ad061ffd4b9e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {642e8999-41ff-446d-902e-48be1319d9e5}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {ec2d7bde-d78d-4dda-904e-92b8f4e9544d}, !- Layer 1
  {174854df-073e-4de4-990f-9f910a101a0f}, !- Layer 2
  {6c1d5b13-936f-4946-b9ff-7de146fb2c16}, !- Layer 3
  {0ae33b06-64a2-4ad2-9adf-c3137b5bd1e0}; !- Layer 4

OS:Material,
  {ec2d7bde-d78d-4dda-904e-92b8f4e9544d}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {174854df-073e-4de4-990f-9f910a101a0f}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0ae33b06-64a2-4ad2-9adf-c3137b5bd1e0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {72f89ee4-9e2e-4d06-aa6a-4bc1a6f6a74d}, !- Handle
  {642e8999-41ff-446d-902e-48be1319d9e5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {36313ae2-5ccc-458d-ab3c-c538be259d26}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {466e074b-bdd7-4f3d-8837-19a405442ef1}, !- Layer 1
  {44e39f09-5bb8-4ab1-8ea7-2f1aefb2d29e}, !- Layer 2
  {0deee8fa-e60e-4253-a818-d9805eeacbdd}; !- Layer 3

OS:Material,
  {466e074b-bdd7-4f3d-8837-19a405442ef1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {44e39f09-5bb8-4ab1-8ea7-2f1aefb2d29e}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0deee8fa-e60e-4253-a818-d9805eeacbdd}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e0138a82-0ab0-43e2-aefa-91fea7bcad9e}, !- Handle
  {36313ae2-5ccc-458d-ab3c-c538be259d26}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {bbb89e18-5015-48a2-9dc5-9024cdaae124}, !- Handle
  Default Surface Constructions 2,        !- Name
  {32dc8c58-ab37-4139-872f-7c2035abd151}, !- Floor Construction Name
  {3ac683f3-e74a-4925-8dc6-917cc3d4c7e5}, !- Wall Construction Name
  {33b40975-5036-4c81-8d93-04d2c9c65ca3}; !- Roof Ceiling Construction Name

OS:Construction,
  {32dc8c58-ab37-4139-872f-7c2035abd151}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {14ca27c7-91fc-4ce5-9e07-f71ff3aac37a}, !- Layer 1
  {213404de-fd0b-4aeb-ab55-fae01943b029}; !- Layer 2

OS:Material,
  {14ca27c7-91fc-4ce5-9e07-f71ff3aac37a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {213404de-fd0b-4aeb-ab55-fae01943b029}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {622bebd3-3448-46c1-8758-3fc105c913d6}, !- Handle
  {32dc8c58-ab37-4139-872f-7c2035abd151}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ac683f3-e74a-4925-8dc6-917cc3d4c7e5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b51a6861-fdbd-4790-a7d8-0022e6b376ce}, !- Layer 1
  {b51a6861-fdbd-4790-a7d8-0022e6b376ce}; !- Layer 2

OS:Material,
  {b51a6861-fdbd-4790-a7d8-0022e6b376ce}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {74a317e3-5f4b-47c2-ab88-aacad881170f}, !- Handle
  {3ac683f3-e74a-4925-8dc6-917cc3d4c7e5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {33b40975-5036-4c81-8d93-04d2c9c65ca3}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {213404de-fd0b-4aeb-ab55-fae01943b029}, !- Layer 1
  {14ca27c7-91fc-4ce5-9e07-f71ff3aac37a}; !- Layer 2

OS:StandardsInformation:Construction,
  {5fa8b17b-2674-433f-8f03-e843d6200291}, !- Handle
  {33b40975-5036-4c81-8d93-04d2c9c65ca3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {58d26b6d-e083-4a98-93f3-31eabf17be61}, !- Handle
  Default Surface Constructions 3,        !- Name
  {137af544-f69b-4c81-be1e-3c4803442c4c}, !- Floor Construction Name
  {03a619f5-324b-401a-b9df-d8b62cbc412b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {137af544-f69b-4c81-be1e-3c4803442c4c}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {41b32292-5e35-4d4f-9bf8-e88d802b29dd}, !- Layer 1
  {39f40bae-9d8b-4fcd-9b77-4ea02d325600}; !- Layer 2

OS:Material:NoMass,
  {b2a7c514-61be-4f21-9190-8352220745b9}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41b32292-5e35-4d4f-9bf8-e88d802b29dd}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {515e55d1-36d4-4453-bd95-43ffd151663c}, !- Handle
  {137af544-f69b-4c81-be1e-3c4803442c4c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {03a619f5-324b-401a-b9df-d8b62cbc412b}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4aa76854-862c-44d4-acfa-744f13d2ea7b}; !- Layer 1

OS:Material,
  {4aa76854-862c-44d4-acfa-744f13d2ea7b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {018eae40-d928-4d9c-9ee7-0f0e21e414c1}, !- Handle
  {03a619f5-324b-401a-b9df-d8b62cbc412b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7126d6f1-c076-45ec-b9b8-502a3a1631c4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {33feb17c-04b4-4690-a2c0-f36b3156c13e}, !- Fixed Window Construction Name
  {33feb17c-04b4-4690-a2c0-f36b3156c13e}, !- Operable Window Construction Name
  {ddc2d8e1-8e4f-4f91-a795-df1d69f95956}, !- Door Construction Name
  {d4bc91c8-bc1e-4903-91f7-a2866d02cc50}, !- Glass Door Construction Name
  {7fb98faf-5c1e-48ce-9127-45a6c3a966f3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2041c315-6035-418d-9da8-f4079a934557}, !- Tubular Daylight Dome Construction Name
  {2041c315-6035-418d-9da8-f4079a934557}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {33feb17c-04b4-4690-a2c0-f36b3156c13e}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  ,                                       !- Surface Rendering Name
  {1d312450-d353-4520-8887-a9eeb299622d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1d312450-d353-4520-8887-a9eeb299622d}, !- Handle
  Simple Glazing U 0.62 SHGC 0.41,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5227f244-e3fc-4e57-99ea-4040e5f5ad28}, !- Handle
  {33feb17c-04b4-4690-a2c0-f36b3156c13e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ddc2d8e1-8e4f-4f91-a795-df1d69f95956}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {96a800e9-dfd1-42ef-8c09-beded125187f}, !- Layer 1
  {b2a7c514-61be-4f21-9190-8352220745b9}; !- Layer 2

OS:Material,
  {96a800e9-dfd1-42ef-8c09-beded125187f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {19f28331-2790-4b1d-9e44-28343950b4a5}, !- Handle
  {ddc2d8e1-8e4f-4f91-a795-df1d69f95956}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d4bc91c8-bc1e-4903-91f7-a2866d02cc50}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {4aeb139e-0510-4f57-a2a3-0ef243f27bf7}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4aeb139e-0510-4f57-a2a3-0ef243f27bf7}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4d22ce43-82c2-4357-836b-b915dba1f881}, !- Handle
  {d4bc91c8-bc1e-4903-91f7-a2866d02cc50}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7fb98faf-5c1e-48ce-9127-45a6c3a966f3}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b2a7c514-61be-4f21-9190-8352220745b9}; !- Layer 1

OS:StandardsInformation:Construction,
  {81bb9eb6-c855-4cc2-ac21-306a995c0fb1}, !- Handle
  {7fb98faf-5c1e-48ce-9127-45a6c3a966f3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2041c315-6035-418d-9da8-f4079a934557}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6b43a217-0a96-494c-b3d9-45d68009bb79}; !- Layer 1

OS:WindowMaterial:Glazing,
  {6b43a217-0a96-494c-b3d9-45d68009bb79}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {534c8269-73ce-4b70-b52b-911cb1d3289c}, !- Handle
  {2041c315-6035-418d-9da8-f4079a934557}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1ea51e4b-9506-4fdf-817b-7bbad9476139}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2041c315-6035-418d-9da8-f4079a934557}, !- Fixed Window Construction Name
  {2041c315-6035-418d-9da8-f4079a934557}, !- Operable Window Construction Name
  {475fffa4-797f-453e-b950-e5275fde48b0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {475fffa4-797f-453e-b950-e5275fde48b0}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a24a2e41-0ed6-4d8a-9693-9e7e7387251f}; !- Layer 1

OS:Material,
  {a24a2e41-0ed6-4d8a-9693-9e7e7387251f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {76285faa-823c-490f-94d3-fe87f81847f5}, !- Handle
  {475fffa4-797f-453e-b950-e5275fde48b0}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {12d0c798-0b53-4f1b-a81a-4f4d79199c24}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a24a2e41-0ed6-4d8a-9693-9e7e7387251f}; !- Layer 1

OS:StandardsInformation:Construction,
  {c1dffc38-5a1e-478a-b285-74a26beef979}, !- Handle
  {12d0c798-0b53-4f1b-a81a-4f4d79199c24}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Handle
  Always On Discrete,                     !- Name
  {d17dfcdb-8f17-4a21-b6cf-f616be732605}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d17dfcdb-8f17-4a21-b6cf-f616be732605}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {57be5fab-04bd-47ae-8dc3-c27fe19e3e99}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Infiltration, !- Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space or SpaceType Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004494919132,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Exterior:Lights:Definition,
  {fbaabd37-e43f-4289-98bf-4390d844f43e}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.18;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9d3ae7e7-d9d0-4f8a-945a-15f8d4e7c7a7}, !- Handle
  Parking Areas and Drives,               !- Name
  {fbaabd37-e43f-4289-98bf-4390d844f43e}, !- Exterior Lights Definition Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5670.00000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {712a986a-87c6-4b82-9b9d-9ae63b252a83}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {dc3067fc-f39f-45b1-a61e-b9970c09bbbf}, !- Handle
  Building Facades,                       !- Name
  {712a986a-87c6-4b82-9b9d-9ae63b252a83}, !- Exterior Lights Definition Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2732.52020425589,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {85276dfc-ad30-4bac-88db-985efbadee28}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {33e4d2e1-c4da-4239-836e-9413ca958eea}, !- Handle
  Main Entries,                           !- Name
  {85276dfc-ad30-4bac-88db-985efbadee28}, !- Exterior Lights Definition Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f3167280-ea85-41c4-9461-ad128d9de09a}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b7eac699-fb76-4c5d-9cae-28f6b4caff74}, !- Handle
  Other Doors,                            !- Name
  {f3167280-ea85-41c4-9461-ad128d9de09a}, !- Exterior Lights Definition Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2.80000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1729fc7e-9c53-450e-8b6e-d3653c428281}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {c7ae903f-c45c-46cd-9638-470258c2509f}, !- Default Day Schedule Name
  {14f62d9d-d32f-4575-918a-758dacc11046}, !- Summer Design Day Schedule Name
  {925ae7f6-e141-4fe7-a058-f4d77525847f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7ae903f-c45c-46cd-9638-470258c2509f}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {925ae7f6-e141-4fe7-a058-f4d77525847f}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {14f62d9d-d32f-4575-918a-758dacc11046}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {2030b3af-c418-4bd1-930f-f28fd97b7054}, !- Handle
  Schedule Rule 12,                       !- Name
  {1729fc7e-9c53-450e-8b6e-d3653c428281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2275f26e-203a-462f-b2b3-825e0b4c3d86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2275f26e-203a-462f-b2b3-825e0b4c3d86}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {aa9a2b7b-2f38-42c0-a98d-d3c712c38530}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F, !- Name
  {4e07f1cc-9701-4640-ba9c-406d697c48ca}, !- Inlet Node Name
  {e2f8e7dd-0cc4-4c4c-928a-91526f8d0fd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {981aa099-7878-4d8f-8a9e-6f78b3ce757c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c135064-fb93-4b50-b6f0-fb5164bdaa07}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.00668563594296e-06,                   !- Peak Flow Rate {m3/s}
  {205cc1e1-dcc3-4b80-b50b-a6c76f42e8c5}, !- Target Temperature Schedule Name
  {0fb28384-63de-4ea1-870e-882be78ca3ee}, !- Sensible Fraction Schedule Name
  {a2e27702-2a89-4267-a0d8-109b93341a7c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0fb28384-63de-4ea1-870e-882be78ca3ee}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {b4ef05cb-4a25-4213-beeb-92bfeae45c47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4ef05cb-4a25-4213-beeb-92bfeae45c47}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2e27702-2a89-4267-a0d8-109b93341a7c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  {e183437e-8898-46af-94bb-9285dc8d8fb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e183437e-8898-46af-94bb-9285dc8d8fb3}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f8e69d8a-db90-43a9-8f4d-fef6bd3b47f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {205cc1e1-dcc3-4b80-b50b-a6c76f42e8c5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  {558e482c-fd53-44c8-826d-2399a04ebd24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {558e482c-fd53-44c8-826d-2399a04ebd24}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {981aa099-7878-4d8f-8a9e-6f78b3ce757c}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.03gpm at 140F, !- Name
  {8c135064-fb93-4b50-b6f0-fb5164bdaa07}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1729fc7e-9c53-450e-8b6e-d3653c428281}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e7b5c597-dfa0-47c5-9e82-ec5db4d850e0}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {029ff6f4-9e65-46da-8e15-95d3cd6ced1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8d6dea1f-e77c-49e9-9191-079c78801013}, !- Plant Side Inlet Node Name
  {730c4bb6-fca2-45b1-8914-eed71db3fd34}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ec626a3f-5951-46f9-a8c4-6dc492abedad}, !- Demand Side Inlet Node Name
  {5d2223c1-2f88-45ec-add7-16301e8c918e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bea90f06-c429-4f1c-b6a2-3f6d13f267f4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b448353a-a568-4578-a137-d82470c3b6e8}, !- Demand Mixer Name
  {54f047b8-18a3-4019-8a90-8868b3c29f23}, !- Demand Splitter Name
  {83d3e14a-dbcd-4b8d-9bd4-f76be536c365}, !- Supply Mixer Name
  {95c7ef64-ca10-48cb-bff0-015dd4703fed}; !- Supply Splitter Name

OS:Node,
  {8e1d4b4a-5c90-4244-bb15-175ea5bbcffa}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {8d6dea1f-e77c-49e9-9191-079c78801013}, !- Inlet Port
  {e3f08aae-026c-4b0e-92cc-365177441ffd}; !- Outlet Port

OS:Node,
  {029ff6f4-9e65-46da-8e15-95d3cd6ced1a}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {b9c6f1aa-2a45-4834-864e-1e783dfe29ce}, !- Inlet Port
  {730c4bb6-fca2-45b1-8914-eed71db3fd34}; !- Outlet Port

OS:Node,
  {119c673d-b788-4bc5-9d6a-4e87d8ea7953}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {5eecda92-2727-44f2-b666-2f553e4788ea}, !- Inlet Port
  {023d6796-3aa7-45ed-ba94-8a9928d0faeb}; !- Outlet Port

OS:Connector:Mixer,
  {83d3e14a-dbcd-4b8d-9bd4-f76be536c365}, !- Handle
  Connector Mixer 1,                      !- Name
  {f874931e-4bf2-401b-bfed-ca98682bbf10}, !- Outlet Branch Name
  {d251d945-0042-4286-9ecf-2da0d217f3ea}, !- Inlet Branch Name 1
  {44595379-e903-4691-8d17-ad0e36caec24}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {95c7ef64-ca10-48cb-bff0-015dd4703fed}, !- Handle
  Connector Splitter 1,                   !- Name
  {ab8822c5-ce9c-4276-961d-f03960f2245b}, !- Inlet Branch Name
  {5eecda92-2727-44f2-b666-2f553e4788ea}, !- Outlet Branch Name 1
  {c3d3114f-3c96-4080-918e-f020457877d8}; !- Outlet Branch Name 2

OS:Connection,
  {8d6dea1f-e77c-49e9-9191-079c78801013}, !- Handle
  {e7b5c597-dfa0-47c5-9e82-ec5db4d850e0}, !- Source Object
  14,                                     !- Outlet Port
  {8e1d4b4a-5c90-4244-bb15-175ea5bbcffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eecda92-2727-44f2-b666-2f553e4788ea}, !- Handle
  {95c7ef64-ca10-48cb-bff0-015dd4703fed}, !- Source Object
  3,                                      !- Outlet Port
  {119c673d-b788-4bc5-9d6a-4e87d8ea7953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730c4bb6-fca2-45b1-8914-eed71db3fd34}, !- Handle
  {029ff6f4-9e65-46da-8e15-95d3cd6ced1a}, !- Source Object
  3,                                      !- Outlet Port
  {e7b5c597-dfa0-47c5-9e82-ec5db4d850e0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {be4dc56a-3dac-431c-9dd7-4f1793af5e29}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {ec626a3f-5951-46f9-a8c4-6dc492abedad}, !- Inlet Port
  {2faec7d9-a399-481c-9843-02a2efbd7f75}; !- Outlet Port

OS:Node,
  {bd25815e-8b0b-4dc6-a7af-949ba747453e}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {b024a175-a5a2-4e16-89bb-7e824c901dc1}, !- Inlet Port
  {5d2223c1-2f88-45ec-add7-16301e8c918e}; !- Outlet Port

OS:Node,
  {c4a9e39d-6ac0-4987-b74c-0dce716a12e0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2cc3b8e6-3531-4613-8f77-d3dfe4da819a}, !- Inlet Port
  {3aa29e6f-866d-4c9d-a0e7-128350858124}; !- Outlet Port

OS:Connector:Mixer,
  {b448353a-a568-4578-a137-d82470c3b6e8}, !- Handle
  Connector Mixer 2,                      !- Name
  {6d66d1e1-062c-4ae8-ac14-6d6580b15699}, !- Outlet Branch Name
  {43c9ec4f-9efd-43d3-9292-b1c20dd2cf47}, !- Inlet Branch Name 1
  {b8489d29-78f7-4122-8294-ae198727ba2c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {54f047b8-18a3-4019-8a90-8868b3c29f23}, !- Handle
  Connector Splitter 2,                   !- Name
  {45396a51-d64b-423c-b913-997d3a6a0fe8}, !- Inlet Branch Name
  {2cc3b8e6-3531-4613-8f77-d3dfe4da819a}, !- Outlet Branch Name 1
  {063c5df8-c7ef-4417-b74e-9c6d6a38c13c}; !- Outlet Branch Name 2

OS:Connection,
  {ec626a3f-5951-46f9-a8c4-6dc492abedad}, !- Handle
  {e7b5c597-dfa0-47c5-9e82-ec5db4d850e0}, !- Source Object
  17,                                     !- Outlet Port
  {be4dc56a-3dac-431c-9dd7-4f1793af5e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc3b8e6-3531-4613-8f77-d3dfe4da819a}, !- Handle
  {54f047b8-18a3-4019-8a90-8868b3c29f23}, !- Source Object
  3,                                      !- Outlet Port
  {c4a9e39d-6ac0-4987-b74c-0dce716a12e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2223c1-2f88-45ec-add7-16301e8c918e}, !- Handle
  {bd25815e-8b0b-4dc6-a7af-949ba747453e}, !- Source Object
  3,                                      !- Outlet Port
  {e7b5c597-dfa0-47c5-9e82-ec5db4d850e0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3f24fc2a-c9e8-4207-9d83-ce187581a31e}, !- Handle
  {e7b5c597-dfa0-47c5-9e82-ec5db4d850e0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bea90f06-c429-4f1c-b6a2-3f6d13f267f4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {0ab096e0-e288-47ca-8b30-c36705e42b50}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {336b01e5-7ff3-4ed6-ad98-5e06a2c9fe61}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0ab096e0-e288-47ca-8b30-c36705e42b50}, !- Schedule Type Limits Name
  {f06194ea-a732-45e7-bd79-0bc92803aeb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f06194ea-a732-45e7-bd79-0bc92803aeb5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0ab096e0-e288-47ca-8b30-c36705e42b50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2e45f103-08d8-4abf-aedc-6bab82a46b23}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {336b01e5-7ff3-4ed6-ad98-5e06a2c9fe61}, !- Schedule Name
  {029ff6f4-9e65-46da-8e15-95d3cd6ced1a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {85f97964-e603-427d-ab1b-d482c3279878}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {e3f08aae-026c-4b0e-92cc-365177441ffd}, !- Inlet Node Name
  {a03f77d7-0191-4ced-bdac-7447a8460d36}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {efc33bc0-e799-4381-b54b-e3fd6df6c6b4}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {a03f77d7-0191-4ced-bdac-7447a8460d36}, !- Inlet Port
  {ab8822c5-ce9c-4276-961d-f03960f2245b}; !- Outlet Port

OS:Connection,
  {e3f08aae-026c-4b0e-92cc-365177441ffd}, !- Handle
  {8e1d4b4a-5c90-4244-bb15-175ea5bbcffa}, !- Source Object
  3,                                      !- Outlet Port
  {85f97964-e603-427d-ab1b-d482c3279878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03f77d7-0191-4ced-bdac-7447a8460d36}, !- Handle
  {85f97964-e603-427d-ab1b-d482c3279878}, !- Source Object
  3,                                      !- Outlet Port
  {efc33bc0-e799-4381-b54b-e3fd6df6c6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8822c5-ce9c-4276-961d-f03960f2245b}, !- Handle
  {efc33bc0-e799-4381-b54b-e3fd6df6c6b4}, !- Source Object
  3,                                      !- Outlet Port
  {95c7ef64-ca10-48cb-bff0-015dd4703fed}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {db94a402-ed7d-47ab-81c7-af4d2ed160c8}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {336b01e5-7ff3-4ed6-ad98-5e06a2c9fe61}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  587.260732164593,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {118aaf99-b7b5-40a9-b3ae-62fae72567f0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {023d6796-3aa7-45ed-ba94-8a9928d0faeb}, !- Use Side Inlet Node Name
  {c568b653-2b99-4ad3-b3b0-82142af3d07a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {43999496-5572-4ee3-a6d8-337a9b6c8f8b}, !- Handle
  {db94a402-ed7d-47ab-81c7-af4d2ed160c8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {a66b9d63-c291-49c6-ba72-35aa154ddd63}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {118aaf99-b7b5-40a9-b3ae-62fae72567f0}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {a66b9d63-c291-49c6-ba72-35aa154ddd63}, !- Schedule Type Limits Name
  {92053b87-27ce-4b77-be12-c179a116256c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92053b87-27ce-4b77-be12-c179a116256c}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {a66b9d63-c291-49c6-ba72-35aa154ddd63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {d8790de7-0709-4bf5-aefe-68346c85dc6e}, !- Handle
  40gal NaturalGas Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {c568b653-2b99-4ad3-b3b0-82142af3d07a}, !- Inlet Port
  {d251d945-0042-4286-9ecf-2da0d217f3ea}; !- Outlet Port

OS:Connection,
  {023d6796-3aa7-45ed-ba94-8a9928d0faeb}, !- Handle
  {119c673d-b788-4bc5-9d6a-4e87d8ea7953}, !- Source Object
  3,                                      !- Outlet Port
  {db94a402-ed7d-47ab-81c7-af4d2ed160c8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c568b653-2b99-4ad3-b3b0-82142af3d07a}, !- Handle
  {db94a402-ed7d-47ab-81c7-af4d2ed160c8}, !- Source Object
  32,                                     !- Outlet Port
  {d8790de7-0709-4bf5-aefe-68346c85dc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d251d945-0042-4286-9ecf-2da0d217f3ea}, !- Handle
  {d8790de7-0709-4bf5-aefe-68346c85dc6e}, !- Source Object
  3,                                      !- Outlet Port
  {83d3e14a-dbcd-4b8d-9bd4-f76be536c365}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {c9cbba76-d916-492e-ac2f-fc3e1149c6a8}, !- Handle
  {db94a402-ed7d-47ab-81c7-af4d2ed160c8}; !- Object Name

OS:Schedule:Ruleset,
  {b3527cf2-59bc-4e16-953b-c14c7b16c6c4}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  {945fa4ba-61c5-481f-9085-4f4b90380a22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {945fa4ba-61c5-481f-9085-4f4b90380a22}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f965264-8deb-4e7b-9f71-bdb3426cd1b3}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f5c35a33-ed9e-496e-b10c-cac609f514ff}, !- Schedule Type Limits Name
  {28042508-34c7-4b1d-981d-27f76535e6d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28042508-34c7-4b1d-981d-27f76535e6d9}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f5c35a33-ed9e-496e-b10c-cac609f514ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f5c35a33-ed9e-496e-b10c-cac609f514ff}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {51f21f5f-92c6-48cc-8152-591156b22d29}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e8942ed-4b21-4387-99b9-af5cde70d2f3}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {cf720688-5485-4b7b-80d8-a6dc1f31d1d0}, !- Layer 1
  {51f21f5f-92c6-48cc-8152-591156b22d29}; !- Layer 2

OS:Material,
  {cf720688-5485-4b7b-80d8-a6dc1f31d1d0}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {fc7248ec-4214-4f37-a3db-ad23a3649528}, !- Handle
  Office Shared Service Water Loop Pipe 118.32159566199246ft, !- Name
  {6e8942ed-4b21-4387-99b9-af5cde70d2f3}, !- Construction
  {2faec7d9-a399-481c-9843-02a2efbd7f75}, !- Fluid Inlet Node
  {684db7ed-0e66-4153-974e-d94d3aab1361}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b3527cf2-59bc-4e16-953b-c14c7b16c6c4}, !- Ambient Temperature Schedule
  {4f965264-8deb-4e7b-9f71-bdb3426cd1b3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  36.0644223577753;                       !- Pipe Length {m}

OS:Node,
  {3e5c1649-4242-4e39-b716-d803b061b03e}, !- Handle
  Office Shared Service Water Loop Pipe 118.32159566199246ft Outlet Water Node, !- Name
  {684db7ed-0e66-4153-974e-d94d3aab1361}, !- Inlet Port
  {45396a51-d64b-423c-b913-997d3a6a0fe8}; !- Outlet Port

OS:Connection,
  {2faec7d9-a399-481c-9843-02a2efbd7f75}, !- Handle
  {be4dc56a-3dac-431c-9dd7-4f1793af5e29}, !- Source Object
  3,                                      !- Outlet Port
  {fc7248ec-4214-4f37-a3db-ad23a3649528}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {684db7ed-0e66-4153-974e-d94d3aab1361}, !- Handle
  {fc7248ec-4214-4f37-a3db-ad23a3649528}, !- Source Object
  4,                                      !- Outlet Port
  {3e5c1649-4242-4e39-b716-d803b061b03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45396a51-d64b-423c-b913-997d3a6a0fe8}, !- Handle
  {3e5c1649-4242-4e39-b716-d803b061b03e}, !- Source Object
  3,                                      !- Outlet Port
  {54f047b8-18a3-4019-8a90-8868b3c29f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e99d94a0-09eb-4ba6-9561-69d5b6598433}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6739b6d2-e551-4bf2-8d0c-6b83c88396e6}, !- Inlet Node Name
  {cdff99a7-a02a-4258-b18a-1c1cc32e4570}; !- Outlet Node Name

OS:Node,
  {ed9d0035-5f43-40fb-a688-8d7633545065}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c3d3114f-3c96-4080-918e-f020457877d8}, !- Inlet Port
  {6739b6d2-e551-4bf2-8d0c-6b83c88396e6}; !- Outlet Port

OS:Connection,
  {c3d3114f-3c96-4080-918e-f020457877d8}, !- Handle
  {95c7ef64-ca10-48cb-bff0-015dd4703fed}, !- Source Object
  4,                                      !- Outlet Port
  {ed9d0035-5f43-40fb-a688-8d7633545065}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f83311e-cc81-4e28-880b-27aee3d9730e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {cdff99a7-a02a-4258-b18a-1c1cc32e4570}, !- Inlet Port
  {44595379-e903-4691-8d17-ad0e36caec24}; !- Outlet Port

OS:Connection,
  {6739b6d2-e551-4bf2-8d0c-6b83c88396e6}, !- Handle
  {ed9d0035-5f43-40fb-a688-8d7633545065}, !- Source Object
  3,                                      !- Outlet Port
  {e99d94a0-09eb-4ba6-9561-69d5b6598433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdff99a7-a02a-4258-b18a-1c1cc32e4570}, !- Handle
  {e99d94a0-09eb-4ba6-9561-69d5b6598433}, !- Source Object
  3,                                      !- Outlet Port
  {0f83311e-cc81-4e28-880b-27aee3d9730e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44595379-e903-4691-8d17-ad0e36caec24}, !- Handle
  {0f83311e-cc81-4e28-880b-27aee3d9730e}, !- Source Object
  3,                                      !- Outlet Port
  {83d3e14a-dbcd-4b8d-9bd4-f76be536c365}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f455e45-6b21-4875-b7ec-f4fa491bc8b4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3aa29e6f-866d-4c9d-a0e7-128350858124}, !- Inlet Node Name
  {d666a5df-433b-49e0-bb41-a34d745fd53d}; !- Outlet Node Name

OS:Node,
  {0b8b9619-7e47-4b3d-928e-595c4626d250}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {d666a5df-433b-49e0-bb41-a34d745fd53d}, !- Inlet Port
  {43c9ec4f-9efd-43d3-9292-b1c20dd2cf47}; !- Outlet Port

OS:Connection,
  {3aa29e6f-866d-4c9d-a0e7-128350858124}, !- Handle
  {c4a9e39d-6ac0-4987-b74c-0dce716a12e0}, !- Source Object
  3,                                      !- Outlet Port
  {3f455e45-6b21-4875-b7ec-f4fa491bc8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d666a5df-433b-49e0-bb41-a34d745fd53d}, !- Handle
  {3f455e45-6b21-4875-b7ec-f4fa491bc8b4}, !- Source Object
  3,                                      !- Outlet Port
  {0b8b9619-7e47-4b3d-928e-595c4626d250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c9ec4f-9efd-43d3-9292-b1c20dd2cf47}, !- Handle
  {0b8b9619-7e47-4b3d-928e-595c4626d250}, !- Source Object
  3,                                      !- Outlet Port
  {b448353a-a568-4578-a137-d82470c3b6e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b5714d6-e232-498d-988c-180fc36d9664}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c3378400-63a7-47fd-b40a-e836c0097493}, !- Inlet Node Name
  {b9c6f1aa-2a45-4834-864e-1e783dfe29ce}; !- Outlet Node Name

OS:Node,
  {c37a8893-7413-4f58-bfda-452b11878131}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {f874931e-4bf2-401b-bfed-ca98682bbf10}, !- Inlet Port
  {c3378400-63a7-47fd-b40a-e836c0097493}; !- Outlet Port

OS:Connection,
  {f874931e-4bf2-401b-bfed-ca98682bbf10}, !- Handle
  {83d3e14a-dbcd-4b8d-9bd4-f76be536c365}, !- Source Object
  2,                                      !- Outlet Port
  {c37a8893-7413-4f58-bfda-452b11878131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3378400-63a7-47fd-b40a-e836c0097493}, !- Handle
  {c37a8893-7413-4f58-bfda-452b11878131}, !- Source Object
  3,                                      !- Outlet Port
  {1b5714d6-e232-498d-988c-180fc36d9664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c6f1aa-2a45-4834-864e-1e783dfe29ce}, !- Handle
  {1b5714d6-e232-498d-988c-180fc36d9664}, !- Source Object
  3,                                      !- Outlet Port
  {029ff6f4-9e65-46da-8e15-95d3cd6ced1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87c95880-3b7e-4f05-9a23-6eaa4d340b44}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {368f6013-b7c0-4212-abf5-ba0fe954b977}, !- Inlet Node Name
  {b024a175-a5a2-4e16-89bb-7e824c901dc1}; !- Outlet Node Name

OS:Node,
  {274fa5d6-00da-4c92-b685-878ccbab1ea2}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6d66d1e1-062c-4ae8-ac14-6d6580b15699}, !- Inlet Port
  {368f6013-b7c0-4212-abf5-ba0fe954b977}; !- Outlet Port

OS:Connection,
  {6d66d1e1-062c-4ae8-ac14-6d6580b15699}, !- Handle
  {b448353a-a568-4578-a137-d82470c3b6e8}, !- Source Object
  2,                                      !- Outlet Port
  {274fa5d6-00da-4c92-b685-878ccbab1ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368f6013-b7c0-4212-abf5-ba0fe954b977}, !- Handle
  {274fa5d6-00da-4c92-b685-878ccbab1ea2}, !- Source Object
  3,                                      !- Outlet Port
  {87c95880-3b7e-4f05-9a23-6eaa4d340b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b024a175-a5a2-4e16-89bb-7e824c901dc1}, !- Handle
  {87c95880-3b7e-4f05-9a23-6eaa4d340b44}, !- Source Object
  3,                                      !- Outlet Port
  {bd25815e-8b0b-4dc6-a7af-949ba747453e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {beac805f-9c2b-40be-b0c0-7cd625a236f0}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {063c5df8-c7ef-4417-b74e-9c6d6a38c13c}, !- Inlet Port
  {4e07f1cc-9701-4640-ba9c-406d697c48ca}; !- Outlet Port

OS:Connection,
  {063c5df8-c7ef-4417-b74e-9c6d6a38c13c}, !- Handle
  {54f047b8-18a3-4019-8a90-8868b3c29f23}, !- Source Object
  4,                                      !- Outlet Port
  {beac805f-9c2b-40be-b0c0-7cd625a236f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a64d4135-fb37-433b-892d-ab22d3f53be1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {e2f8e7dd-0cc4-4c4c-928a-91526f8d0fd3}, !- Inlet Port
  {b8489d29-78f7-4122-8294-ae198727ba2c}; !- Outlet Port

OS:Connection,
  {4e07f1cc-9701-4640-ba9c-406d697c48ca}, !- Handle
  {beac805f-9c2b-40be-b0c0-7cd625a236f0}, !- Source Object
  3,                                      !- Outlet Port
  {aa9a2b7b-2f38-42c0-a98d-d3c712c38530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f8e7dd-0cc4-4c4c-928a-91526f8d0fd3}, !- Handle
  {aa9a2b7b-2f38-42c0-a98d-d3c712c38530}, !- Source Object
  3,                                      !- Outlet Port
  {a64d4135-fb37-433b-892d-ab22d3f53be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8489d29-78f7-4122-8294-ae198727ba2c}, !- Handle
  {a64d4135-fb37-433b-892d-ab22d3f53be1}, !- Source Object
  3,                                      !- Outlet Port
  {b448353a-a568-4578-a137-d82470c3b6e8}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e8ff6aff-4373-4f30-9ba5-5e54d2243894}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {524f3095-49b2-46b5-b7a1-cdca50696d43}, !- Heating Setpoint Temperature Schedule Name
  {4463f1d9-482e-4140-a928-59df480e51f4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {524f3095-49b2-46b5-b7a1-cdca50696d43}, !- Handle
  Small Office HtgSetp,                   !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  {6a01d962-c072-488e-b645-627643c8406b}, !- Default Day Schedule Name
  {79515b42-10cd-457c-abf7-23c4365fb7c8}, !- Summer Design Day Schedule Name
  {d9f6d686-7e17-4379-9e6a-4c03e339d805}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a01d962-c072-488e-b645-627643c8406b}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f93fc416-25aa-458c-ad25-dc1132deab50}, !- Handle
  Schedule Rule 13,                       !- Name
  {524f3095-49b2-46b5-b7a1-cdca50696d43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {208105dc-be8e-4dbd-99c7-f0ae5c036b06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {208105dc-be8e-4dbd-99c7-f0ae5c036b06}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {79515b42-10cd-457c-abf7-23c4365fb7c8}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b65b2e7a-6ed1-4b35-b667-d371c27f588c}, !- Handle
  Schedule Rule 14,                       !- Name
  {524f3095-49b2-46b5-b7a1-cdca50696d43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdd68cb0-0bbf-40ed-8e9f-43d0db886a3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdd68cb0-0bbf-40ed-8e9f-43d0db886a3c}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d9f6d686-7e17-4379-9e6a-4c03e339d805}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4463f1d9-482e-4140-a928-59df480e51f4}, !- Handle
  Small Office ClgSetp,                   !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  {25f80726-89d0-46e5-b0fc-a3fb8ccac072}, !- Default Day Schedule Name
  {2222c747-24fe-4071-8642-d0fca8474379}, !- Summer Design Day Schedule Name
  {b9eeaa80-4075-46bf-a7dc-cffc258fff4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25f80726-89d0-46e5-b0fc-a3fb8ccac072}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2222c747-24fe-4071-8642-d0fca8474379}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1444b6bc-a3c7-4a78-aec4-54b349b9fd6e}, !- Handle
  Schedule Rule 15,                       !- Name
  {4463f1d9-482e-4140-a928-59df480e51f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c7485a6-61d2-48c4-ae4f-fcbcaccff231}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c7485a6-61d2-48c4-ae4f-fcbcaccff231}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b9eeaa80-4075-46bf-a7dc-cffc258fff4f}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {94b7d5ec-1fb7-4cfe-9f1a-84fd3ffec4a2}, !- Handle
  Schedule Rule 16,                       !- Name
  {4463f1d9-482e-4140-a928-59df480e51f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d53deb2-23ea-4654-ae76-3b13fbe5da3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d53deb2-23ea-4654-ae76-3b13fbe5da3f}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Material,
  {b488020a-e28c-4731-a6fd-6dda18049e3c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f812c4d3-85bf-41e0-a729-5e27912298bb}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b488020a-e28c-4731-a6fd-6dda18049e3c}; !- Layer 1

OS:InternalMass:Definition,
  {e6e6f590-b030-4bca-a44b-fe6192aa19f7}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f812c4d3-85bf-41e0-a729-5e27912298bb}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9d4aec23-5614-491e-9297-1110ff6d6f03}, !- Handle
  Office WholeBuilding - Sm Office  - Story ground Mass, !- Name
  {e6e6f590-b030-4bca-a44b-fe6192aa19f7}, !- Internal Mass Definition Name
  {ca78b539-8e95-497c-a000-424d5661d268}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {7e9ca8f3-4ee9-453d-b1c6-ad0312fbd43b}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {57561838-7115-47b1-aeb8-60d2da0dbc6f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {78201314-0abc-452e-82ea-7bf22e72fce8}, !- Plant Side Inlet Node Name
  {013850d7-19fa-4d1c-955e-afe11a45fa7b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {98319614-3ec6-400b-8b69-782e37f2a855}, !- Demand Side Inlet Node Name
  {2a54a8de-9def-40f7-8a8d-9ece6101501d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {df625c8a-519f-4c01-80fb-a47adb91c902}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c5fd9a72-b8b5-4649-999e-1f15621cb609}, !- Demand Mixer Name
  {168afdf2-37be-4afe-bb0f-4afb4b07cd14}, !- Demand Splitter Name
  {8857abe5-2f92-4c0f-83ed-cc0c4ea41568}, !- Supply Mixer Name
  {6d3daf7c-6f82-45b3-bbc5-7f41a2fc7ee9}; !- Supply Splitter Name

OS:Node,
  {036f451a-278f-401e-b125-7153a66613cb}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {78201314-0abc-452e-82ea-7bf22e72fce8}, !- Inlet Port
  {91923a17-5c63-42ac-ad5a-4189ca1d5338}; !- Outlet Port

OS:Node,
  {57561838-7115-47b1-aeb8-60d2da0dbc6f}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {23fc072e-35fc-4184-8879-0ca9a72d18a7}, !- Inlet Port
  {013850d7-19fa-4d1c-955e-afe11a45fa7b}; !- Outlet Port

OS:Node,
  {fc30ec3f-645d-43dc-979d-1e447b97dc7f}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {fdf7f678-bbfb-4ac9-bc45-ae7958c98503}, !- Inlet Port
  {f0ae85a0-0002-4953-9e3d-1af47c851a3e}; !- Outlet Port

OS:Connector:Mixer,
  {8857abe5-2f92-4c0f-83ed-cc0c4ea41568}, !- Handle
  Connector Mixer 3,                      !- Name
  {b32107ea-d873-49d7-8dac-13682115aeb2}, !- Outlet Branch Name
  {86b61a3a-c33d-42ca-b51f-f30b4c92064d}, !- Inlet Branch Name 1
  {cc518de2-0473-4b22-a78f-4ac845dccb25}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6d3daf7c-6f82-45b3-bbc5-7f41a2fc7ee9}, !- Handle
  Connector Splitter 3,                   !- Name
  {f7997d7f-20b5-4eb2-88dc-eb1da7714489}, !- Inlet Branch Name
  {fdf7f678-bbfb-4ac9-bc45-ae7958c98503}, !- Outlet Branch Name 1
  {48da5055-a55a-43ae-8906-5002ec4403eb}; !- Outlet Branch Name 2

OS:Connection,
  {78201314-0abc-452e-82ea-7bf22e72fce8}, !- Handle
  {7e9ca8f3-4ee9-453d-b1c6-ad0312fbd43b}, !- Source Object
  14,                                     !- Outlet Port
  {036f451a-278f-401e-b125-7153a66613cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdf7f678-bbfb-4ac9-bc45-ae7958c98503}, !- Handle
  {6d3daf7c-6f82-45b3-bbc5-7f41a2fc7ee9}, !- Source Object
  3,                                      !- Outlet Port
  {fc30ec3f-645d-43dc-979d-1e447b97dc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013850d7-19fa-4d1c-955e-afe11a45fa7b}, !- Handle
  {57561838-7115-47b1-aeb8-60d2da0dbc6f}, !- Source Object
  3,                                      !- Outlet Port
  {7e9ca8f3-4ee9-453d-b1c6-ad0312fbd43b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {22c2a4b6-c2da-4aa7-b91c-2de4c0fc5b31}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {98319614-3ec6-400b-8b69-782e37f2a855}, !- Inlet Port
  {c29f5221-f05d-403d-88ce-87dca4905187}; !- Outlet Port

OS:Node,
  {222b797e-6198-4bc8-b230-d3f9a341f04e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {a0847850-f3b3-4d7b-82bc-1edfa34a0761}, !- Inlet Port
  {2a54a8de-9def-40f7-8a8d-9ece6101501d}; !- Outlet Port

OS:Node,
  {7a9de58a-e0af-4464-92a2-f475b155388a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {0cd860f1-3c01-4548-93ce-826f22fe239a}, !- Inlet Port
  {a88a6f8f-c710-4320-b139-6627a1fcedd9}; !- Outlet Port

OS:Connector:Mixer,
  {c5fd9a72-b8b5-4649-999e-1f15621cb609}, !- Handle
  Connector Mixer 4,                      !- Name
  {d0f4711f-a799-4f38-8ee3-edd47436eb06}, !- Outlet Branch Name
  {7dd1cdcd-207e-4f70-8ebb-960d4770ab6f}, !- Inlet Branch Name 1
  {d63848f5-4c34-494e-a442-3128b6b93c52}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {168afdf2-37be-4afe-bb0f-4afb4b07cd14}, !- Handle
  Connector Splitter 4,                   !- Name
  {c2085c1a-68cd-441c-ac50-663472db8770}, !- Inlet Branch Name
  {0cd860f1-3c01-4548-93ce-826f22fe239a}, !- Outlet Branch Name 1
  {5b7842a4-6a45-41a3-8de9-a8a0c5b6d82c}; !- Outlet Branch Name 2

OS:Connection,
  {98319614-3ec6-400b-8b69-782e37f2a855}, !- Handle
  {7e9ca8f3-4ee9-453d-b1c6-ad0312fbd43b}, !- Source Object
  17,                                     !- Outlet Port
  {22c2a4b6-c2da-4aa7-b91c-2de4c0fc5b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd860f1-3c01-4548-93ce-826f22fe239a}, !- Handle
  {168afdf2-37be-4afe-bb0f-4afb4b07cd14}, !- Source Object
  3,                                      !- Outlet Port
  {7a9de58a-e0af-4464-92a2-f475b155388a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a54a8de-9def-40f7-8a8d-9ece6101501d}, !- Handle
  {222b797e-6198-4bc8-b230-d3f9a341f04e}, !- Source Object
  3,                                      !- Outlet Port
  {7e9ca8f3-4ee9-453d-b1c6-ad0312fbd43b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e7dd3d96-a521-43c7-9fef-91ce7cd52382}, !- Handle
  {7e9ca8f3-4ee9-453d-b1c6-ad0312fbd43b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {df625c8a-519f-4c01-80fb-a47adb91c902}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {c870836d-28b2-4205-8692-496d59f5e9c6}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  {47a89855-caee-4a3e-887b-e6a67e11b6f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47a89855-caee-4a3e-887b-e6a67e11b6f7}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {fad5bf1c-44b6-42a3-a0d0-a278fd02d78c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6f0ab27c-2c51-45a6-bd71-d430327fe762}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c870836d-28b2-4205-8692-496d59f5e9c6}, !- Schedule Name
  {57561838-7115-47b1-aeb8-60d2da0dbc6f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a8480984-462b-49c6-af75-fef9c8a39850}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {91923a17-5c63-42ac-ad5a-4189ca1d5338}, !- Inlet Node Name
  {a69f3851-c28e-48c8-b5f0-1bbe913cd3a7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9ccd516d-0000-4685-a792-1db1eac01ab2}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {a69f3851-c28e-48c8-b5f0-1bbe913cd3a7}, !- Inlet Port
  {f7997d7f-20b5-4eb2-88dc-eb1da7714489}; !- Outlet Port

OS:Connection,
  {91923a17-5c63-42ac-ad5a-4189ca1d5338}, !- Handle
  {036f451a-278f-401e-b125-7153a66613cb}, !- Source Object
  3,                                      !- Outlet Port
  {a8480984-462b-49c6-af75-fef9c8a39850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69f3851-c28e-48c8-b5f0-1bbe913cd3a7}, !- Handle
  {a8480984-462b-49c6-af75-fef9c8a39850}, !- Source Object
  3,                                      !- Outlet Port
  {9ccd516d-0000-4685-a792-1db1eac01ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7997d7f-20b5-4eb2-88dc-eb1da7714489}, !- Handle
  {9ccd516d-0000-4685-a792-1db1eac01ab2}, !- Source Object
  3,                                      !- Outlet Port
  {6d3daf7c-6f82-45b3-bbc5-7f41a2fc7ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {c76b20bc-c864-47d0-8bc2-90d7e1855621}, !- Handle
  Boiler 247kBtu/hr 0.73 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.73,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {27b0e55a-f8a6-4645-8cc8-5f85b7676519}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f0ae85a0-0002-4953-9e3d-1af47c851a3e}, !- Boiler Water Inlet Node Name
  {972067fa-3a3f-45f9-92b2-771ea2f7d4e6}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {50a566f4-94fd-4b81-8728-2e3a6c69b494}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {972067fa-3a3f-45f9-92b2-771ea2f7d4e6}, !- Inlet Port
  {86b61a3a-c33d-42ca-b51f-f30b4c92064d}; !- Outlet Port

OS:Connection,
  {f0ae85a0-0002-4953-9e3d-1af47c851a3e}, !- Handle
  {fc30ec3f-645d-43dc-979d-1e447b97dc7f}, !- Source Object
  3,                                      !- Outlet Port
  {c76b20bc-c864-47d0-8bc2-90d7e1855621}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {972067fa-3a3f-45f9-92b2-771ea2f7d4e6}, !- Handle
  {c76b20bc-c864-47d0-8bc2-90d7e1855621}, !- Source Object
  12,                                     !- Outlet Port
  {50a566f4-94fd-4b81-8728-2e3a6c69b494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b61a3a-c33d-42ca-b51f-f30b4c92064d}, !- Handle
  {50a566f4-94fd-4b81-8728-2e3a6c69b494}, !- Source Object
  3,                                      !- Outlet Port
  {8857abe5-2f92-4c0f-83ed-cc0c4ea41568}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {593ba1ed-986a-4c07-99b3-9f05a907d52b}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {66086c05-afea-41c4-9c87-77ca74e407e3}, !- Inlet Node Name
  {1f0501ef-db6f-45af-8764-5a39d5d42872}; !- Outlet Node Name

OS:Node,
  {a816dd5a-0426-4499-931b-cd787fffd53a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {48da5055-a55a-43ae-8906-5002ec4403eb}, !- Inlet Port
  {66086c05-afea-41c4-9c87-77ca74e407e3}; !- Outlet Port

OS:Connection,
  {48da5055-a55a-43ae-8906-5002ec4403eb}, !- Handle
  {6d3daf7c-6f82-45b3-bbc5-7f41a2fc7ee9}, !- Source Object
  4,                                      !- Outlet Port
  {a816dd5a-0426-4499-931b-cd787fffd53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2127611f-1543-4009-9a1b-cc086bd1d3bd}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {1f0501ef-db6f-45af-8764-5a39d5d42872}, !- Inlet Port
  {cc518de2-0473-4b22-a78f-4ac845dccb25}; !- Outlet Port

OS:Connection,
  {66086c05-afea-41c4-9c87-77ca74e407e3}, !- Handle
  {a816dd5a-0426-4499-931b-cd787fffd53a}, !- Source Object
  3,                                      !- Outlet Port
  {593ba1ed-986a-4c07-99b3-9f05a907d52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0501ef-db6f-45af-8764-5a39d5d42872}, !- Handle
  {593ba1ed-986a-4c07-99b3-9f05a907d52b}, !- Source Object
  3,                                      !- Outlet Port
  {2127611f-1543-4009-9a1b-cc086bd1d3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc518de2-0473-4b22-a78f-4ac845dccb25}, !- Handle
  {2127611f-1543-4009-9a1b-cc086bd1d3bd}, !- Source Object
  3,                                      !- Outlet Port
  {8857abe5-2f92-4c0f-83ed-cc0c4ea41568}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5fab96d-dbfe-424c-b421-838f043835df}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {a88a6f8f-c710-4320-b139-6627a1fcedd9}, !- Inlet Node Name
  {94ec1a01-0a57-4c2e-beb9-d81ae91bce88}; !- Outlet Node Name

OS:Node,
  {80bca998-2128-499a-b107-7984407da1cf}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {94ec1a01-0a57-4c2e-beb9-d81ae91bce88}, !- Inlet Port
  {7dd1cdcd-207e-4f70-8ebb-960d4770ab6f}; !- Outlet Port

OS:Connection,
  {a88a6f8f-c710-4320-b139-6627a1fcedd9}, !- Handle
  {7a9de58a-e0af-4464-92a2-f475b155388a}, !- Source Object
  3,                                      !- Outlet Port
  {e5fab96d-dbfe-424c-b421-838f043835df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ec1a01-0a57-4c2e-beb9-d81ae91bce88}, !- Handle
  {e5fab96d-dbfe-424c-b421-838f043835df}, !- Source Object
  3,                                      !- Outlet Port
  {80bca998-2128-499a-b107-7984407da1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd1cdcd-207e-4f70-8ebb-960d4770ab6f}, !- Handle
  {80bca998-2128-499a-b107-7984407da1cf}, !- Source Object
  3,                                      !- Outlet Port
  {c5fd9a72-b8b5-4649-999e-1f15621cb609}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4d038a4-f0aa-4edd-a15c-2765bc985aed}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {b1144007-5ba0-4469-8483-4b64dd766486}, !- Inlet Node Name
  {23fc072e-35fc-4184-8879-0ca9a72d18a7}; !- Outlet Node Name

OS:Node,
  {ca63ed5c-c1ab-4471-ad35-44a0b6bf9e48}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {b32107ea-d873-49d7-8dac-13682115aeb2}, !- Inlet Port
  {b1144007-5ba0-4469-8483-4b64dd766486}; !- Outlet Port

OS:Connection,
  {b32107ea-d873-49d7-8dac-13682115aeb2}, !- Handle
  {8857abe5-2f92-4c0f-83ed-cc0c4ea41568}, !- Source Object
  2,                                      !- Outlet Port
  {ca63ed5c-c1ab-4471-ad35-44a0b6bf9e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1144007-5ba0-4469-8483-4b64dd766486}, !- Handle
  {ca63ed5c-c1ab-4471-ad35-44a0b6bf9e48}, !- Source Object
  3,                                      !- Outlet Port
  {f4d038a4-f0aa-4edd-a15c-2765bc985aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23fc072e-35fc-4184-8879-0ca9a72d18a7}, !- Handle
  {f4d038a4-f0aa-4edd-a15c-2765bc985aed}, !- Source Object
  3,                                      !- Outlet Port
  {57561838-7115-47b1-aeb8-60d2da0dbc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {53184bde-6c77-434b-ab61-a90b1b72333a}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {c29f5221-f05d-403d-88ce-87dca4905187}, !- Inlet Node Name
  {26d06259-7a63-4388-9c1d-38fa44928ea2}; !- Outlet Node Name

OS:Node,
  {202bc4cf-f3e7-4507-8d71-aaf3fa30e1a6}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {26d06259-7a63-4388-9c1d-38fa44928ea2}, !- Inlet Port
  {c2085c1a-68cd-441c-ac50-663472db8770}; !- Outlet Port

OS:Connection,
  {c29f5221-f05d-403d-88ce-87dca4905187}, !- Handle
  {22c2a4b6-c2da-4aa7-b91c-2de4c0fc5b31}, !- Source Object
  3,                                      !- Outlet Port
  {53184bde-6c77-434b-ab61-a90b1b72333a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d06259-7a63-4388-9c1d-38fa44928ea2}, !- Handle
  {53184bde-6c77-434b-ab61-a90b1b72333a}, !- Source Object
  3,                                      !- Outlet Port
  {202bc4cf-f3e7-4507-8d71-aaf3fa30e1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2085c1a-68cd-441c-ac50-663472db8770}, !- Handle
  {202bc4cf-f3e7-4507-8d71-aaf3fa30e1a6}, !- Source Object
  3,                                      !- Outlet Port
  {168afdf2-37be-4afe-bb0f-4afb4b07cd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db78b286-d393-4282-9709-db6290c7a974}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {76a3cc5c-42c7-4aa9-913b-1e1f07a96429}, !- Inlet Node Name
  {a0847850-f3b3-4d7b-82bc-1edfa34a0761}; !- Outlet Node Name

OS:Node,
  {8befcfcd-2755-46ab-9864-583161d6952c}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {d0f4711f-a799-4f38-8ee3-edd47436eb06}, !- Inlet Port
  {76a3cc5c-42c7-4aa9-913b-1e1f07a96429}; !- Outlet Port

OS:Connection,
  {d0f4711f-a799-4f38-8ee3-edd47436eb06}, !- Handle
  {c5fd9a72-b8b5-4649-999e-1f15621cb609}, !- Source Object
  2,                                      !- Outlet Port
  {8befcfcd-2755-46ab-9864-583161d6952c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a3cc5c-42c7-4aa9-913b-1e1f07a96429}, !- Handle
  {8befcfcd-2755-46ab-9864-583161d6952c}, !- Source Object
  3,                                      !- Outlet Port
  {db78b286-d393-4282-9709-db6290c7a974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0847850-f3b3-4d7b-82bc-1edfa34a0761}, !- Handle
  {db78b286-d393-4282-9709-db6290c7a974}, !- Source Object
  3,                                      !- Outlet Port
  {222b797e-6198-4bc8-b230-d3f9a341f04e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {553b53fe-9795-4030-8ece-ecef334442c1}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {eb9b0092-01b8-47f5-a33f-96cc318696b7}, !- Availability Schedule
  {98da2924-67a9-428d-a786-8f985ed3fe48}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {000fda79-5217-485d-90f9-12cdd4c84421}, !- Supply Side Inlet Node Name
  {a42344d1-28a9-4969-aaf3-d6a25f2853ad}, !- Demand Side Outlet Node Name
  {2ca387a0-f1ff-425b-9c92-d82fc7c1266b}, !- Demand Side Inlet Node A
  {88a57a53-1d57-402c-b2ba-0edbefca0731}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab00bba1-94cf-4234-9736-e62e6110e3c3}, !- Demand Mixer Name
  {dff84d01-8934-4d41-bc37-987a5825d3fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {71fcc0ff-f61c-41a0-91e3-9e914a5acf60}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {000fda79-5217-485d-90f9-12cdd4c84421}, !- Inlet Port
  {dd6c5a87-aabd-45b0-8037-df3dd5c4d6d6}; !- Outlet Port

OS:Node,
  {56858660-8986-429b-8eb4-88ef81e361d8}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {dd120aa0-20a7-4aaf-850e-ddfead243fd2}, !- Inlet Port
  {88a57a53-1d57-402c-b2ba-0edbefca0731}; !- Outlet Port

OS:Connection,
  {000fda79-5217-485d-90f9-12cdd4c84421}, !- Handle
  {553b53fe-9795-4030-8ece-ecef334442c1}, !- Source Object
  9,                                      !- Outlet Port
  {71fcc0ff-f61c-41a0-91e3-9e914a5acf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a57a53-1d57-402c-b2ba-0edbefca0731}, !- Handle
  {56858660-8986-429b-8eb4-88ef81e361d8}, !- Source Object
  3,                                      !- Outlet Port
  {553b53fe-9795-4030-8ece-ecef334442c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {01e0a32d-ea70-4834-af4d-e9a56b599f95}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2ca387a0-f1ff-425b-9c92-d82fc7c1266b}, !- Inlet Port
  {1a83a439-782a-4c1c-bccc-3fc9cdc451b7}; !- Outlet Port

OS:Node,
  {f607a184-8c31-4f63-bc52-282e91e10ab9}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {08c30d41-9751-4824-a7cd-eda8b87d8164}, !- Inlet Port
  {a42344d1-28a9-4969-aaf3-d6a25f2853ad}; !- Outlet Port

OS:Node,
  {dae24774-4190-4d88-b5de-9efdf269f2db}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {25578181-4e47-4ff3-806b-8fc6f4c6353b}, !- Inlet Port
  {302249db-329b-4250-bf69-1f579e027b34}; !- Outlet Port

OS:Connection,
  {2ca387a0-f1ff-425b-9c92-d82fc7c1266b}, !- Handle
  {553b53fe-9795-4030-8ece-ecef334442c1}, !- Source Object
  11,                                     !- Outlet Port
  {01e0a32d-ea70-4834-af4d-e9a56b599f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42344d1-28a9-4969-aaf3-d6a25f2853ad}, !- Handle
  {f607a184-8c31-4f63-bc52-282e91e10ab9}, !- Source Object
  3,                                      !- Outlet Port
  {553b53fe-9795-4030-8ece-ecef334442c1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dff84d01-8934-4d41-bc37-987a5825d3fa}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1a83a439-782a-4c1c-bccc-3fc9cdc451b7}, !- Inlet Node Name
  {0101175f-c3e7-4901-9793-2e769f900b84}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab00bba1-94cf-4234-9736-e62e6110e3c3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {08c30d41-9751-4824-a7cd-eda8b87d8164}, !- Outlet Node Name
  {208f0169-893e-4b4b-9ccf-9a5a78c6da7d}; !- Inlet Node Name 1

OS:Connection,
  {1a83a439-782a-4c1c-bccc-3fc9cdc451b7}, !- Handle
  {01e0a32d-ea70-4834-af4d-e9a56b599f95}, !- Source Object
  3,                                      !- Outlet Port
  {dff84d01-8934-4d41-bc37-987a5825d3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c30d41-9751-4824-a7cd-eda8b87d8164}, !- Handle
  {ab00bba1-94cf-4234-9736-e62e6110e3c3}, !- Source Object
  2,                                      !- Outlet Port
  {f607a184-8c31-4f63-bc52-282e91e10ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bf8ba0bb-8d52-499f-9071-1011e3c3125a}, !- Handle
  {553b53fe-9795-4030-8ece-ecef334442c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {98da2924-67a9-428d-a786-8f985ed3fe48}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {eadb15c0-2632-4654-8337-32df8e866846}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {746a033d-1cc9-4b88-a8c6-775cb7581e8c}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- Control Zone Name
  {56858660-8986-429b-8eb4-88ef81e361d8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e1c00f76-d3e3-4689-b382-2bfed4f48e10}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Water Htg Coil, !- Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74056a55-0de4-4933-b8a4-c76f13bde212}, !- Water Inlet Node Name
  {c9b905a2-f7a0-42a6-abca-e25882e014a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6790bf21-0289-45c5-bb59-cbe21beb57de}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5b7842a4-6a45-41a3-8de9-a8a0c5b6d82c}, !- Inlet Port
  {74056a55-0de4-4933-b8a4-c76f13bde212}; !- Outlet Port

OS:Connection,
  {5b7842a4-6a45-41a3-8de9-a8a0c5b6d82c}, !- Handle
  {168afdf2-37be-4afe-bb0f-4afb4b07cd14}, !- Source Object
  4,                                      !- Outlet Port
  {6790bf21-0289-45c5-bb59-cbe21beb57de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb413b01-a90e-430c-ba68-90e1fefa04c1}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c9b905a2-f7a0-42a6-abca-e25882e014a9}, !- Inlet Port
  {d63848f5-4c34-494e-a442-3128b6b93c52}; !- Outlet Port

OS:Connection,
  {74056a55-0de4-4933-b8a4-c76f13bde212}, !- Handle
  {6790bf21-0289-45c5-bb59-cbe21beb57de}, !- Source Object
  3,                                      !- Outlet Port
  {e1c00f76-d3e3-4689-b382-2bfed4f48e10}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9b905a2-f7a0-42a6-abca-e25882e014a9}, !- Handle
  {e1c00f76-d3e3-4689-b382-2bfed4f48e10}, !- Source Object
  6,                                      !- Outlet Port
  {fb413b01-a90e-430c-ba68-90e1fefa04c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63848f5-4c34-494e-a442-3128b6b93c52}, !- Handle
  {fb413b01-a90e-430c-ba68-90e1fefa04c1}, !- Source Object
  3,                                      !- Outlet Port
  {c5fd9a72-b8b5-4649-999e-1f15621cb609}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c8cc9dfa-7e58-4e29-a304-8d7a8c7b510e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {e1c00f76-d3e3-4689-b382-2bfed4f48e10}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {87e438d6-0ff3-416b-9a37-c63b25d854e2}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a0ac13ac-a8ef-44af-9796-120b2069ae96}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC 1spd DX AC Clg Coil 128kBtu/hr 9.63EER, !- Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34349364290739,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2092c18f-8fcf-4b49-adc2-d95ee0420719}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1d5a7e8-6d1e-44ec-94bf-8d0fab447192}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fbedb70f-89d9-4b33-802f-ff02ab6f6636}, !- Energy Input Ratio Function of Temperature Curve Name
  {26aa0ea3-91fc-402f-845a-527057d2608e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9710b233-2700-4259-867a-cab7841fbe22}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8bb60eeb-06ee-4c9a-8780-0e4ddbaa6924}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Fan, !- Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6bcc4ea3-778a-40dd-9085-a1764f5341e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc9c04f2-eb54-464a-b0d0-d8a92e6b52cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6bcc4ea3-778a-40dd-9085-a1764f5341e5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc9c04f2-eb54-464a-b0d0-d8a92e6b52cb}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a452b05b-bfd7-452b-b29b-626eb23dadcc}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cc85e9fe-0408-4d6f-87e6-26c651496a7e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Availability Schedule Name
  {968bba3d-f5d5-4926-87f8-30da9f81a2e2}, !- Air Inlet Node Name
  {dd120aa0-20a7-4aaf-850e-ddfead243fd2}, !- Air Outlet Node Name
  {8bb60eeb-06ee-4c9a-8780-0e4ddbaa6924}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eb9b0092-01b8-47f5-a33f-96cc318696b7}, !- Supply Air Fan Operating Mode Schedule Name
  {e1c00f76-d3e3-4689-b382-2bfed4f48e10}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a0ac13ac-a8ef-44af-9796-120b2069ae96}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {87e438d6-0ff3-416b-9a37-c63b25d854e2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dd120aa0-20a7-4aaf-850e-ddfead243fd2}, !- Handle
  {a452b05b-bfd7-452b-b29b-626eb23dadcc}, !- Source Object
  7,                                      !- Outlet Port
  {56858660-8986-429b-8eb4-88ef81e361d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7438b4fe-a3e4-4c84-a46f-5e7dee26aa05}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb9b0092-01b8-47f5-a33f-96cc318696b7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5c5aa097-e6e3-42af-8a25-3206a2d09f6d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5c5aa097-e6e3-42af-8a25-3206a2d09f6d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {237fd429-100b-4523-ae65-dc83f433d73c}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC OA System, !- Name
  {7438b4fe-a3e4-4c84-a46f-5e7dee26aa05}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b43f6035-e1b2-4bcc-a7f6-226856866e39}, !- Mixed Air Node Name
  {888f0082-2fda-45ea-8ebf-7fc755585a3f}, !- Outdoor Air Stream Node Name
  {91f8e080-4fc4-44fa-a753-a8978f2e32fa}, !- Relief Air Stream Node Name
  {dd6c5a87-aabd-45b0-8037-df3dd5c4d6d6}; !- Return Air Stream Node Name

OS:Node,
  {ba761f49-0e0f-4bf2-ac09-8a087685e977}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {888f0082-2fda-45ea-8ebf-7fc755585a3f}; !- Outlet Port

OS:Connection,
  {888f0082-2fda-45ea-8ebf-7fc755585a3f}, !- Handle
  {ba761f49-0e0f-4bf2-ac09-8a087685e977}, !- Source Object
  3,                                      !- Outlet Port
  {237fd429-100b-4523-ae65-dc83f433d73c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {862ee887-98b3-40b0-b1e8-a83cb86651c6}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Relief Air Node, !- Name
  {91f8e080-4fc4-44fa-a753-a8978f2e32fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91f8e080-4fc4-44fa-a753-a8978f2e32fa}, !- Handle
  {237fd429-100b-4523-ae65-dc83f433d73c}, !- Source Object
  7,                                      !- Outlet Port
  {862ee887-98b3-40b0-b1e8-a83cb86651c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aaed894-18bd-40df-8241-d64ec977246b}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Mixed Air Node, !- Name
  {b43f6035-e1b2-4bcc-a7f6-226856866e39}, !- Inlet Port
  {968bba3d-f5d5-4926-87f8-30da9f81a2e2}; !- Outlet Port

OS:Connection,
  {dd6c5a87-aabd-45b0-8037-df3dd5c4d6d6}, !- Handle
  {71fcc0ff-f61c-41a0-91e3-9e914a5acf60}, !- Source Object
  3,                                      !- Outlet Port
  {237fd429-100b-4523-ae65-dc83f433d73c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b43f6035-e1b2-4bcc-a7f6-226856866e39}, !- Handle
  {237fd429-100b-4523-ae65-dc83f433d73c}, !- Source Object
  5,                                      !- Outlet Port
  {1aaed894-18bd-40df-8241-d64ec977246b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968bba3d-f5d5-4926-87f8-30da9f81a2e2}, !- Handle
  {1aaed894-18bd-40df-8241-d64ec977246b}, !- Source Object
  3,                                      !- Outlet Port
  {a452b05b-bfd7-452b-b29b-626eb23dadcc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eadb15c0-2632-4654-8337-32df8e866846}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aa79b27d-17d2-45c2-a452-a2ea4a483bb0}, !- Control Zone or Zone List Name
  {3aa0ed9d-9229-4daf-a083-7343caab9480}, !- Cooling Control Zone or Zone List Name
  {b5cb83c8-3d29-48ff-a2c5-c3e24ba2f749}, !- Heating Control Zone or Zone List Name
  {40fb2148-5f9b-47bb-b73d-f098f64123d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa79b27d-17d2-45c2-a452-a2ea4a483bb0}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3aa0ed9d-9229-4daf-a083-7343caab9480}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5cb83c8-3d29-48ff-a2c5-c3e24ba2f749}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {40fb2148-5f9b-47bb-b73d-f098f64123d5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4c470cd5-edc0-475f-a047-c52e3d945574}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser, !- Name
  {ecb04464-e01a-4af4-b697-ec1886dc606d}, !- Availability Schedule Name
  {0e6a1c35-70bd-43ed-ab29-506ca92fe78c}, !- Air Inlet Node Name
  {25578181-4e47-4ff3-806b-8fc6f4c6353b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {397fa1f1-692e-4359-b46e-d9591a7a3ca6}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground Return Air Node, !- Name
  {5a368fc3-4190-4bc6-b3ae-6df756ab8212}, !- Inlet Port
  {208f0169-893e-4b4b-9ccf-9a5a78c6da7d}; !- Outlet Port

OS:Connection,
  {302249db-329b-4250-bf69-1f579e027b34}, !- Handle
  {dae24774-4190-4d88-b5de-9efdf269f2db}, !- Source Object
  3,                                      !- Outlet Port
  {8ee32a54-8002-4531-a71e-d2242cf9cfa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a368fc3-4190-4bc6-b3ae-6df756ab8212}, !- Handle
  {7e81c44d-72a4-489e-88ad-250c95aff639}, !- Source Object
  2,                                      !- Outlet Port
  {397fa1f1-692e-4359-b46e-d9591a7a3ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208f0169-893e-4b4b-9ccf-9a5a78c6da7d}, !- Handle
  {397fa1f1-692e-4359-b46e-d9591a7a3ca6}, !- Source Object
  3,                                      !- Outlet Port
  {ab00bba1-94cf-4234-9736-e62e6110e3c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e191a51-0911-46c8-b3d6-1757ac947c5a}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0101175f-c3e7-4901-9793-2e769f900b84}, !- Inlet Port
  {0e6a1c35-70bd-43ed-ab29-506ca92fe78c}; !- Outlet Port

OS:Connection,
  {0101175f-c3e7-4901-9793-2e769f900b84}, !- Handle
  {dff84d01-8934-4d41-bc37-987a5825d3fa}, !- Source Object
  3,                                      !- Outlet Port
  {7e191a51-0911-46c8-b3d6-1757ac947c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6a1c35-70bd-43ed-ab29-506ca92fe78c}, !- Handle
  {7e191a51-0911-46c8-b3d6-1757ac947c5a}, !- Source Object
  3,                                      !- Outlet Port
  {4c470cd5-edc0-475f-a047-c52e3d945574}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25578181-4e47-4ff3-806b-8fc6f4c6353b}, !- Handle
  {4c470cd5-edc0-475f-a047-c52e3d945574}, !- Source Object
  4,                                      !- Outlet Port
  {dae24774-4190-4d88-b5de-9efdf269f2db}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a5c4eb41-1a0a-4f81-9b6b-a137f82593e7}, !- Handle
  {318f4dc5-f64f-459b-b8b4-f0e9da28044f}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Sizing:Parameters,
  {f8b05276-fb54-4b22-9e93-390931b8c634}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SimulationControl,
  {691fb4b9-898f-4df9-be1e-2ed296542e7d}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Ruleset,
  {eb9b0092-01b8-47f5-a33f-96cc318696b7}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch, !- Name
  {80daaa4b-503d-4bec-833f-8492c2e33373}, !- Schedule Type Limits Name
  {d3138074-8a75-41c8-a681-21040e31ad6e}, !- Default Day Schedule Name
  {dcb2847e-a75c-43a8-9b7b-d18e8d13e7ab}, !- Summer Design Day Schedule Name
  {62967e4d-eb74-4b3d-a4ba-000324559d42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3138074-8a75-41c8-a681-21040e31ad6e}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch Default, !- Name
  {80daaa4b-503d-4bec-833f-8492c2e33373}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dc515758-d804-4648-8d37-07c76859de93}, !- Handle
  {eb9b0092-01b8-47f5-a33f-96cc318696b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.500000000000039,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-03 16:50:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-03 16:50:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {62967e4d-eb74-4b3d-a4ba-000324559d42}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {80daaa4b-503d-4bec-833f-8492c2e33373}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcb2847e-a75c-43a8-9b7b-d18e8d13e7ab}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {80daaa4b-503d-4bec-833f-8492c2e33373}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {baa27c48-fc82-4520-9bcf-a76a570cb7db}, !- Handle
  Schedule Rule 17,                       !- Name
  {eb9b0092-01b8-47f5-a33f-96cc318696b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50cf20e5-bee7-4651-9e07-e788b20fe4cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {50cf20e5-bee7-4651-9e07-e788b20fe4cb}, !- Handle
  Schedule Day 19,                        !- Name
  {80daaa4b-503d-4bec-833f-8492c2e33373}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89ae071b-a138-42c1-8f05-8b4e0841063d}, !- Handle
  Schedule Rule 18,                       !- Name
  {eb9b0092-01b8-47f5-a33f-96cc318696b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4ac78e4-7a02-4972-8269-336853f16840}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4ac78e4-7a02-4972-8269-336853f16840}, !- Handle
  Schedule Day 20,                        !- Name
  {80daaa4b-503d-4bec-833f-8492c2e33373}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {80daaa4b-503d-4bec-833f-8492c2e33373}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Curve:Biquadratic,
  {2092c18f-8fcf-4b49-adc2-d95ee0420719}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b1d5a7e8-6d1e-44ec-94bf-8d0fab447192}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbedb70f-89d9-4b33-802f-ff02ab6f6636}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {26aa0ea3-91fc-402f-845a-527057d2608e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9710b233-2700-4259-867a-cab7841fbe22}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {27b0e55a-f8a6-4645-8cc8-5f85b7676519}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {d4b5b504-69cf-4d9a-9328-3d360f5b2731}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

